Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-10-2023;29-09-2023;-4;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 25;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: O, Nettoyage complet de la machine: O, Vérification des capteurs de présence linge: O, Contrôler le racloir de linge pneumatique: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: O
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;27-09-2023;26-09-2023;0;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 24;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet ;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-09-2023;19-09-2023;0;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 23;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;13-09-2023;08-09-2023;-4;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 22;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien d aujourd'hui n a pu être fait manque de personnel technique ;NULL;Contrôler l'étanchéité du circuit d'huile: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: O, Nettoyage complet de la machine: O, Vérification des capteurs de présence linge: O, Contrôler le racloir de linge pneumatique: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: O
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;06-09-2023;07-09-2023;1;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 21;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien réalisé hier soir en complet ;NULL;Contrôler l'étanchéité du circuit d'huile: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: O, Nettoyage complet de la machine: O, Vérification des capteurs de présence linge: O, Contrôler le racloir de linge pneumatique: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: O
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-09-2023;04-09-2023;0;CALANDRE BUANDERIE;Préventive;l entretien 01/09/23;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien 01/09/23 n a pu être fait manque de personnel technique ;Maintenance impossible à réaliser faute de disponibilité du personnel du service technique de l'hôtel;NULL
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;30-08-2023;28-08-2023;-1;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 20;00h05;Loïse DELAHAYE;Dorothée DAILLY;entretien  n a pu être fait car personnel technique absent ;NULL;Contrôler l'étanchéité du circuit d'huile: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: O, Nettoyage complet de la machine: O, Vérification des capteurs de présence linge: O, Contrôler le racloir de linge pneumatique: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: O
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;23-08-2023;28-08-2023;5;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 19;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-08-2023;01-08-2023;-14;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 18;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;09-08-2023;28-07-2023;-11;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 17;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;02-08-2023;28-07-2023;-4;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 16;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-07-2023;28-07-2023;2;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 15;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;19-07-2023;28-07-2023;9;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 14;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;12-07-2023;28-07-2023;16;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 13;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-07-2023;28-07-2023;23;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 12;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-06-2023;28-07-2023;30;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 11;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;21-06-2023;28-07-2023;37;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 10;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;14-06-2023;28-07-2023;44;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 9;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;07-06-2023;28-07-2023;51;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 8;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;31-05-2023;28-07-2023;58;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 7;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;24-05-2023;28-07-2023;65;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 6;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-05-2023;28-07-2023;72;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 5;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;10-05-2023;28-07-2023;79;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 4;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-05-2023;28-07-2023;86;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-04-2023;28-07-2023;93;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: O, Nettoyage complet de la machine: O, Vérification des capteurs de présence linge: O, Contrôler le racloir de linge pneumatique: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: O
CALANDRE;CALANDRE BUANDERIE;2F 120;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;19-04-2023;28-06-2023;70;CALANDRE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité du circuit d'huile: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Vérifier que les courroies d'entrée ne sont pas endommagées et que la tension soit correct: X, Nettoyage complet de la machine: X, Vérification des capteurs de présence linge: X, Contrôler le racloir de linge pneumatique: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyage complet de l'ensemble des capteurs: X
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;11-10-2023;03-10-2023;-7;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 26;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet ;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-10-2023;29-09-2023;-4;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 25;00h05;Loïse DELAHAYE;Dorothée DAILLY;aucun entretien manque de personnel technique ;NULL;Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Nettoyage complet de la machine: O, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: O, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;27-09-2023;26-09-2023;0;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 24;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;20-09-2023;19-09-2023;0;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 23;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;13-09-2023;08-09-2023;-4;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 22;00h05;Loïse DELAHAYE;Dorothée DAILLY;L entretien  d aujourd'hui n a pu être fait manque de personnel technique ;NULL;Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Nettoyage complet de la machine: O, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: O, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;06-09-2023;07-09-2023;1;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 21;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien réalisé hier soir en complet ;NULL;Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Nettoyage complet de la machine: O, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: O, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;30-08-2023;04-09-2023;5;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 20;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien n a pu être fait manque de personnel technique ;Maintenance impossible à réaliser faute de disponibilité du personnel du service technique de l'hôtel;Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Nettoyage complet de la machine: O, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: O, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;23-08-2023;28-08-2023;5;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 19;00h05;Loïse DELAHAYE;Dorothée DAILLY;entretien n a pu être fait personnel technique absent ;NULL;Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Nettoyage complet de la machine: O, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: O, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;16-08-2023;28-08-2023;12;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 18;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;09-08-2023;28-08-2023;19;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 17;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Nettoyage complet de la machine: O, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: O, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;02-08-2023;28-07-2023;-4;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 16;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-07-2023;28-07-2023;2;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 15;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-07-2023;28-07-2023;9;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 14;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;12-07-2023;28-07-2023;16;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 13;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;05-07-2023;28-07-2023;23;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 12;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;28-06-2023;28-07-2023;30;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 11;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;21-06-2023;28-07-2023;37;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 10;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;14-06-2023;28-07-2023;44;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 9;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;07-06-2023;28-07-2023;51;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 8;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;31-05-2023;28-07-2023;58;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 7;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;24-05-2023;28-07-2023;65;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 6;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;17-05-2023;28-07-2023;72;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 5;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;10-05-2023;28-07-2023;79;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 4;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;03-05-2023;28-07-2023;86;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-04-2023;28-07-2023;93;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
PLIEUSE;PLIEUSE BUANDERIE;2F 123;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-04-2023;28-06-2023;70;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de la machine ;NULL;NULL
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;01-11-2023;03-10-2023;-28;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 29;02h00;Loïse DELAHAYE;Dorothée DAILLY;pas d entretien manque personnel technique ;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;25-10-2023;03-10-2023;-21;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 28;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;18-10-2023;03-10-2023;-14;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 27;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;11-10-2023;03-10-2023;-7;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 26;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet ;NULL;Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Nettoyage complet de la machine: O, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: O, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;04-10-2023;29-09-2023;-4;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 25;00h05;Loïse DELAHAYE;Dorothée DAILLY;aucun entretien manque de personnel technique ;NULL;Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Nettoyage complet de la machine: O, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: O, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;27-09-2023;26-09-2023;0;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 24;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;20-09-2023;19-09-2023;0;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 23;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;13-09-2023;18-09-2023;5;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 22;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;06-09-2023;18-09-2023;12;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 21;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;30-08-2023;18-09-2023;19;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 20;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;23-08-2023;18-09-2023;26;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 19;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Nettoyage complet de la machine: O, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: O, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;16-08-2023;18-09-2023;33;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 18;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;09-08-2023;13-09-2023;35;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 17;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la laverie ;NULL;Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: O, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;02-08-2023;13-09-2023;42;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 16;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs: O, Nettoyage complet de la machine: O, Vérifier le filtre régulateur: O, Nettoyage filtre armoire électrique: O, Nettoyage et vérification des courroies d'entrainement: O, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;26-07-2023;31-07-2023;5;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 15;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;19-07-2023;31-07-2023;12;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 14;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
