Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;12-07-2023;31-07-2023;19;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 13;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;05-07-2023;31-07-2023;26;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 12;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;28-06-2023;31-07-2023;33;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 11;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;21-06-2023;31-07-2023;40;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 10;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;14-06-2023;31-07-2023;47;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 9;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;07-06-2023;31-07-2023;54;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 8;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;31-05-2023;31-07-2023;61;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 7;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;24-05-2023;28-07-2023;65;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 6;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: O
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;17-05-2023;28-07-2023;72;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 5;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;10-05-2023;28-07-2023;79;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 4;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;03-05-2023;28-07-2023;86;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: O, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;26-04-2023;28-07-2023;93;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SECHOIR 2 HEBDOMADAIRE;PLIEUSE BUANDERIE;2F 099;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Buanderie;19-04-2023;28-07-2023;100;PLIEUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs: X, Nettoyage complet de la machine: X, Vérifier le filtre régulateur: X, Nettoyage filtre armoire électrique: X, Nettoyage et vérification des courroies d'entrainement: X, Nettoyage complet de l'ensemble des capteurs: X, Contrôle lubrificateur d'air comprimé pour le système pneumatique: X
SAUNA HOMMES SQUASH NIV 1.00;SAUNA;SLII 274;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;10-01-2025;04-02-2025;25;SAUNA;Préventive;Calendrier 1 - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
SAUNA FEMMES SQUASH NIV 1.00;SAUNA;SLII 271;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;10-01-2025;04-02-2025;25;SAUNA;Préventive;Calendrier 1 - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
SAUNA FEMMES PISCINE NIV 4.80;SAUNA;SLII 270;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;10-01-2025;24-01-2025;14;SAUNA;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;NULL
SAUNA HOMMES PISCINE NIV 4.80;SAUNA;SLII 273;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;10-01-2025;24-01-2025;14;SAUNA;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;NULL
SAUNA HOMMES MUSCULATION NIV 4.80;SAUNA;SLII 272;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;21-02-2025;21-02-2025;0;SAUNA;Curative;sauna ne chauffe plus;04h00;Sylvie DESPREZ;Patrick CHARLES;"demontage du poele et nettoyage des pierre usée accumulé, 
test des resistance ok, mise en securité par klixon";NULL;NULL
SAUNA HOMMES MUSCULATION NIV 4.80;SAUNA;SLII 272;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;10-01-2025;05-02-2025;26;SAUNA;Préventive;Calendrier 1 - Maintenance 1;00h30;Gaston DUBIGNY;Patrick CHARLES;contrôle du bon fonctionnement;NULL;NULL
SAUNA FEMMES MUSCULATION NIV 4.80;SAUNA;SLII 269;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;10-01-2025;05-02-2025;26;SAUNA;Préventive;Calendrier 1 - Maintenance 1;00h30;Gaston DUBIGNY;Patrick CHARLES;controle bon fonctionnement ;NULL;NULL
SAUNA FEMMES MUSCULATION NIV 4.80;SAUNA;SLII 269;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;10-07-2024;06-11-2024;118;SAUNA;Préventive;Calendrier 1 - Maintenance 3;02h00;Gaston DUBIGNY;Patrick CHARLES;"sauna poêle remplacer par la société NOGE
au mois d?Aout 2024  (semaine 34 ) 

mises en place de la société ?";NULL;NULL
SAUNA FEMMES MUSCULATION NIV 4.80;SAUNA;SLII 269;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;10-01-2024;15-01-2024;4;SAUNA;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Dorothée DAILLY;RAS;NULL;NULL
SAUNA FEMMES MUSCULATION NIV 4.80;SAUNA;SLII 269;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;10-07-2023;19-09-2023;71;SAUNA;Préventive;Calendrier 1 - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;NULL
ADOUCISSEUR EDR;ADOUCISSEUR;EDR 0004;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Circulation cuisine;07-03-2023;07-03-2023;0;ADOUCISSEUR;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Visite constructeur BWT. Devis en attente pour désinfection des résines et remplacement pièces.;NULL;NULL
ADOUCISSEUR EDR;ADOUCISSEUR;EDR 0004;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Circulation cuisine;05-02-2023;21-04-2023;75;ADOUCISSEUR;Préventive;GVM - Maintenance 1;03h00;Julie DEPIERRE;Dorothée DAILLY;NULL;NULL;BAC A SEL: X, Nettoyer ou changer: X, Désinfecter les résines: O, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: X, Nettoyer / désinfecter: X
ADOUCISSEUR EDR;ADOUCISSEUR;EDR 0004;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Circulation cuisine;05-04-2022;05-04-2022;0;ADOUCISSEUR;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ADOUCISSEUR LT17 NIV 24;ADOUCISSEUR;ESA 040;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;07-03-2025;07-03-2025;0;ADOUCISSEUR;Préventive;entretien ;00h30;Léopoldine DOUDOU;Patrick CHARLES;assistance BWT ;NULL;NULL
ADOUCISSEUR LT17 NIV 24;ADOUCISSEUR;ESA 040;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;15-12-2024;10-12-2024;-4;ADOUCISSEUR;Préventive;CC - Maintenance 3;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Envoyer une régénération: X, Nettoyer filtre: X, Appoint de sel bac àsaumure: X
ADOUCISSEUR LT17 NIV 24;ADOUCISSEUR;ESA 040;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;10-12-2024;10-12-2024;0;ADOUCISSEUR;Préventive;GVM - Maintenance 1;30h00;Sylvie DESPREZ;Patrick CHARLES;maintenance realiser par bwt;NULL;BAC A SEL: X, Nettoyer / désinfecter: X, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: X, Désinfecter les résines: X, Nettoyer ou changer: X
ADOUCISSEUR LT17 NIV 24;ADOUCISSEUR;ESA 040;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;15-06-2024;10-12-2024;178;ADOUCISSEUR;Préventive;CC - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;maintenance realiser par bwt;NULL;Envoyer une régénération: X, Nettoyer filtre: X, Appoint de sel bac àsaumure: X
ADOUCISSEUR LT17 NIV 24;ADOUCISSEUR;ESA 040;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;30-03-2024;15-04-2024;16;ADOUCISSEUR;Préventive;GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;régénération ok;NULL;BAC A SEL: X, Nettoyer / désinfecter: O, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: O, Désinfecter les résines: O, Nettoyer ou changer: O
ADOUCISSEUR LT17 NIV 24;ADOUCISSEUR;ESA 040;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;15-12-2023;12-12-2023;-2;ADOUCISSEUR;Préventive;CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;Intervention avec BWT le 7/12/2023;NULL;Envoyer une régénération: X, Nettoyer filtre: X, Appoint de sel bac àsaumure: X
ADOUCISSEUR LT17 NIV 24;ADOUCISSEUR;ESA 040;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;30-03-2023;07-06-2023;69;ADOUCISSEUR;Préventive;GVM - Maintenance 1;01h00;Thérèse DOUARD;Dorothée DAILLY;Entretien réalisé par BWT voir bon intervention n°i220902653;NULL;BAC A SEL: X, Nettoyer / désinfecter: X, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: X, Désinfecter les résines: X, Nettoyer ou changer: X
ADOUCISSEUR LT17 NIV 4.80;ADOUCISSEUR;SLII 002;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-03-2025;07-03-2025;0;ADOUCISSEUR;Préventive;entretien ;00h30;Léopoldine DOUDOU;Patrick CHARLES;assistance BWT;NULL;NULL
ADOUCISSEUR LT17 NIV 4.80;ADOUCISSEUR;SLII 002;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2024;10-12-2024;0;ADOUCISSEUR;Préventive;GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;maintenance realiser par bwt;NULL;BAC A SEL: X, Nettoyer / désinfecter: X, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: X, Désinfecter les résines: X, Nettoyer ou changer: X
ADOUCISSEUR LT17 NIV 4.80;ADOUCISSEUR;SLII 002;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-09-2024;10-12-2024;93;ADOUCISSEUR;Préventive;Calendrier 1 - Maintenance 7;01h00;Sylvie DESPREZ;Patrick CHARLES;maintenance realiser par bwt;NULL;NULL
ADOUCISSEUR LT17 NIV 4.80;ADOUCISSEUR;SLII 002;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;22-10-2024;135;ADOUCISSEUR;Préventive;Calendrier 1 - Maintenance 6;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
ADOUCISSEUR LT17 NIV 4.80;ADOUCISSEUR;SLII 002;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-03-2024;22-10-2024;227;ADOUCISSEUR;Préventive;Calendrier 1 - Maintenance 5;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
ADOUCISSEUR LT17 NIV 4.80;ADOUCISSEUR;SLII 002;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;02-01-2024;24;ADOUCISSEUR;Préventive;Calendrier 1 - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;maintenance realiser avec bwt decembre 2023 ;NULL;NULL
ADOUCISSEUR LT17 NIV 4.80;ADOUCISSEUR;SLII 002;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-09-2023;12-10-2023;33;ADOUCISSEUR;Préventive;Calendrier 1 - Maintenance 3;00h30;Gaston DUBIGNY;Bruno DORIVAL;nettoyant résine + régénération ;NULL;NULL
ADOUCISSEUR LT17 NIV 4.80;ADOUCISSEUR;SLII 002;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2023;12-06-2023;3;ADOUCISSEUR;Préventive;Calendrier 1 - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;entretien réalisé par bwt voir bon intervention n°I1230101334;NULL;NULL
ADOUCISSEUR LT17 NIV 4.80;ADOUCISSEUR;SLII 002;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-03-2023;04-04-2023;27;ADOUCISSEUR;Préventive;Calendrier 1 - Maintenance 1;01h00;Thérèse DOUARD;Bruno DORIVAL;Entretient réalisé par BWT rapport ci-joint ;NULL;NULL
ADOUCISSEUR LT6 NIV 1.00;ADOUCISSEUR;SLII 001;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;07-03-2025;07-03-2025;0;ADOUCISSEUR;Préventive;entretien ;00h30;Léopoldine DOUDOU;Patrick CHARLES;assistance BWT ,ajout de 5 sacs de sel ;NULL;NULL
ADOUCISSEUR LT6 NIV 1.00;ADOUCISSEUR;SLII 001;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;17-02-2025;17-02-2025;0;ADOUCISSEUR;Préventive;appoint de sel;01h30;Léopoldine DOUDOU;Patrick CHARLES;appoint de 3 sacs de sel ,manutention et inventaire sur sel lt6 et lt17, nettoyage lt6;NULL;NULL
ADOUCISSEUR LT6 NIV 1.00;ADOUCISSEUR;SLII 001;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;14-01-2025;14-01-2025;0;ADOUCISSEUR;Préventive;remplissage sel;00h45;Léopoldine DOUDOU;Patrick CHARLES;remplissage 5 sacs de sel ,nettoyage local ;NULL;NULL
ADOUCISSEUR LT6 NIV 1.00;ADOUCISSEUR;SLII 001;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;17-12-2024;17-12-2024;0;ADOUCISSEUR;Curative;nettoyage bac à sel ;01h30;Léopoldine DOUDOU;Patrick CHARLES;nettoyage bac à sel, changement du sel;NULL;NULL
ADOUCISSEUR LT6 NIV 1.00;ADOUCISSEUR;SLII 001;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;10-12-2024;10-12-2024;0;ADOUCISSEUR;Préventive;GVM - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;BAC A SEL: X, Nettoyer / désinfecter: X, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: X, Désinfecter les résines: X, Nettoyer ou changer: X
ADOUCISSEUR LT6 NIV 1.00;ADOUCISSEUR;SLII 001;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;15-06-2024;10-12-2024;178;ADOUCISSEUR;Préventive;CC - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Envoyer une régénération: X, Nettoyer filtre: X, Appoint de sel bac àsaumure: X
ADOUCISSEUR LT6 NIV 1.00;ADOUCISSEUR;SLII 001;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;30-03-2024;10-12-2024;255;ADOUCISSEUR;Préventive;GVM - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"remplacement des deux membranes HS
maintenance realiser par BWT ";NULL;BAC A SEL: X, Nettoyer / désinfecter: X, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: X, Désinfecter les résines: X, Nettoyer ou changer: X
ADOUCISSEUR LT6 NIV 1.00;ADOUCISSEUR;SLII 001;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;15-12-2023;12-12-2023;-2;ADOUCISSEUR;Préventive;CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"intervention avec BWT 7/12/2023,
mise à l'arret, clapet anti retour HS, devis à venir pour remplacement du kit ";NULL;Envoyer une régénération: O, Nettoyer filtre: O, Appoint de sel bac àsaumure: O
ADOUCISSEUR LT6 NIV 1.00;ADOUCISSEUR;SLII 001;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;30-03-2023;06-06-2023;68;ADOUCISSEUR;Préventive;GVM - Maintenance 1;00h10;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;BAC A SEL: X, Nettoyer / désinfecter: O, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: O, Désinfecter les résines: O, Nettoyer ou changer: O
ADOUCISSEUR LT6 NIV 1.00;ADOUCISSEUR;SLII 001;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;08-03-2023;04-04-2023;27;ADOUCISSEUR;Préventive;Calendrier 1 - Maintenance 1;01h00;Thérèse DOUARD;Bruno DORIVAL;"Entretient réalisé par BWT rapport ci-joint 
";NULL;NULL
ADOUCISSEUR LT11 NIV 17;ADOUCISSEUR;ESA 041;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;07-03-2025;07-03-2025;0;ADOUCISSEUR;Préventive;entretien ;00h30;Léopoldine DOUDOU;Patrick CHARLES;assistance BWT;NULL;NULL
ADOUCISSEUR LT11 NIV 17;ADOUCISSEUR;ESA 041;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;10-12-2024;10-12-2024;0;ADOUCISSEUR;Préventive;GVM - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;BAC A SEL: X, Nettoyer / désinfecter: X, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: X, Désinfecter les résines: X, Nettoyer ou changer: X
ADOUCISSEUR LT11 NIV 17;ADOUCISSEUR;ESA 041;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;15-06-2024;06-11-2024;144;ADOUCISSEUR;Préventive;CC - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Envoyer une régénération: X, Nettoyer filtre: X, Appoint de sel bac àsaumure: X
ADOUCISSEUR LT11 NIV 17;ADOUCISSEUR;ESA 041;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;30-03-2024;05-11-2024;220;ADOUCISSEUR;Préventive;GVM - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;appoint de 4 sacs de sel ;NULL;BAC A SEL: X, Nettoyer / désinfecter: O, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: O, Désinfecter les résines: O, Nettoyer ou changer: X
ADOUCISSEUR LT11 NIV 17;ADOUCISSEUR;ESA 041;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;15-12-2023;12-12-2023;-2;ADOUCISSEUR;Préventive;CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;Intervention avec BWT, devis à venir pour remplacement bac à saumure HS, controle fonctionnement ok;NULL;Envoyer une régénération: X, Nettoyer filtre: X, Appoint de sel bac àsaumure: O
ADOUCISSEUR LT11 NIV 17;ADOUCISSEUR;ESA 041;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;30-03-2023;07-06-2023;69;ADOUCISSEUR;Préventive;GVM - Maintenance 1;01h00;Thérèse DOUARD;Dorothée DAILLY;Entretien réalisé par BWT voir bon intervention n°i220902652;NULL;BAC A SEL: X, Nettoyer / désinfecter: X, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: X, Désinfecter les résines: X, Nettoyer ou changer: X
ADOUCISSEUR LT18 NIV 24;ADOUCISSEUR;ESA 039;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;07-03-2025;07-03-2025;0;ADOUCISSEUR;Préventive;entretien ;00h30;Léopoldine DOUDOU;Patrick CHARLES;assistance BWT ;NULL;NULL
ADOUCISSEUR LT18 NIV 24;ADOUCISSEUR;ESA 039;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;15-12-2024;10-12-2024;-4;ADOUCISSEUR;Préventive;GVM - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;maintenance realiser par bwt;NULL;BAC A SEL: X, Nettoyer / désinfecter: X, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: X, Désinfecter les résines: X, Nettoyer ou changer: X
ADOUCISSEUR LT18 NIV 24;ADOUCISSEUR;ESA 039;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;30-09-2024;10-12-2024;71;ADOUCISSEUR;Préventive;CC - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Envoyer une régénération: X, Nettoyer filtre: X, Appoint de sel bac àsaumure: X
ADOUCISSEUR LT18 NIV 24;ADOUCISSEUR;ESA 039;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;30-03-2024;15-04-2024;16;ADOUCISSEUR;Préventive;CC - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Envoyer une régénération: X, Nettoyer filtre: O, Appoint de sel bac àsaumure: X
ADOUCISSEUR LT18 NIV 24;ADOUCISSEUR;ESA 039;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;15-12-2023;12-12-2023;-2;ADOUCISSEUR;Préventive;GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;Intervention maintenance avec BWT jeudi 7/12/2023;NULL;BAC A SEL: O, Nettoyer / désinfecter: X, Vidanger complètement  pour éliminer les dépôts et inspecter le ballon: O, Désinfecter les résines: X, Nettoyer ou changer: O
ADOUCISSEUR LT18 NIV 24;ADOUCISSEUR;ESA 039;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;30-09-2023;12-10-2023;12;ADOUCISSEUR;Préventive;CC - Maintenance 2;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Envoyer une régénération: X, Nettoyer filtre: X, Appoint de sel bac àsaumure: X
ADOUCISSEUR LT18 NIV 24;ADOUCISSEUR;ESA 039;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;30-03-2023;07-06-2023;69;ADOUCISSEUR;Préventive;CC - Maintenance 1;01h00;Thérèse DOUARD;Dorothée DAILLY;Entretien réalisé par BWT voir bon intervention n°220902650;NULL;Envoyer une régénération: X, Nettoyer filtre: X, Appoint de sel bac àsaumure: X
DALLE ACTIVE PLANCHER CHAUFFANT RAFRAICHISSANT;DALLE ACTIVE;Mona 023;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;08-09-2022;08-09-2022;0;DALLE ACTIVE;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MAINTIEN PRESSION 01;MAINTIEN DE PRESSION;Mona 018;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;05-06-2023;19-06-2023;14;MAINTIEN DE PRESSION;Préventive;ANNUEL - Maintenance 1;04h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance maintient pression resserrée connexion EG intensité pompe1 I1 2,8A I2 2,8A I3 2,7A Pmpe2 I1 2,7 I2 2,7 I3 2,8. 107 realimentation nb démarrage moteur 34902 nb d'heure 23092H  maintient EC nb heures 23725H nb démarrage moteur 20146 realimentation 231 pompe1 intensité I1 2,8A I2 2,7A I3 2,8A pompe2 I1 2,9A I2 2,9A I3 2,9A;NULL;Vérification visuelle d?absence de fuite d?eau					P: X, Nettoyage du collecteur des impuretés en fonction des conditions d?exploitation: X, Contrôle des points de commutation de la réalimentation: X, Curage de la cuve en fonction des conditions d?exploitation: O
MAINTIEN PRESSION 01;MAINTIEN DE PRESSION;Mona 018;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;13-09-2022;13-09-2022;0;MAINTIEN DE PRESSION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
SURPRESSEUR EXPANSION N°1 LT6 NIV 1.00;MAINTIEN DE PRESSION;SLII 281;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;LT6;10-03-2024;22-10-2024;226;MAINTIEN DE PRESSION;Préventive;ANNUEL - Maintenance 2;01h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Vérification visuelle d?absence de fuite d?eau					P: O, Nettoyage du collecteur des impuretés en fonction des conditions d?exploitation: O, Contrôle des points de commutation de la réalimentation: O, Curage de la cuve en fonction des conditions d?exploitation: O
SURPRESSEUR EXPANSION N°1 LT6 NIV 1.00;MAINTIEN DE PRESSION;SLII 281;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;LT6;19-05-2023;22-10-2024;522;MAINTIEN DE PRESSION;Curative;Commutateur inopérant à remplacer.;02h05;Gaston DUBIGNY;Patrick CHARLES;démontage prise de l?a référence carte électronique + commande carte ;NULL;NULL
SURPRESSEUR EXPANSION N°1 LT6 NIV 1.00;MAINTIEN DE PRESSION;SLII 281;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;LT6;10-03-2023;04-04-2023;24;MAINTIEN DE PRESSION;Préventive;ANNUEL - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;"Contrôle général: Ok 
Nettoyage: Ok 
Contrôle et man?uvre des vannes d?isolement: Ok 
Pression vase: 1,8 bar
Compteur: 57,336 m3
Resserage connexion armoire et boîtier de commande: Ok 
Contrôle boîtier de commande: le commutateur auto/arrêt/marche hs (bloqué sur auto) prévoir le remplacement";NULL;NULL
VASE EXPENSION LT18 NIV 24;MAINTIEN DE PRESSION;ESA 020;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;14-06-2023;02-10-2023;110;MAINTIEN DE PRESSION;Préventive;ANNUEL - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;vase expensions eau glacée cta et eau chaude cta;NULL;Vérification visuelle d?absence de fuite d?eau					P: X, Nettoyage du collecteur des impuretés en fonction des conditions d?exploitation: O, Contrôle des points de commutation de la réalimentation: X, Curage de la cuve en fonction des conditions d?exploitation: O
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-02-2025;08-11-2024;-99;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus nettoyage des grilles ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;03-09-2024;03-09-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;plainte clients la clim fait du bruit ;00h30;Loïse DELAHAYE;Dorothée DAILLY;arrivé sur place j'ai  constaté en mettant la machine en veille que c était le lustre en cristal qui vibrait et que les pièces de cristal se touchait entre elles ;NULL;NULL
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-08-2024;07-08-2024;-8;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-06-2024;20-06-2024;4;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage de la grille 
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-02-2024;08-12-2023;-69;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-08-2023;18-09-2023;33;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;21-07-2023;01-09-2023;42;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance preventive ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;NULL
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;12-07-2023;12-07-2023;0;CLIMATISATION DETENTE DIRECTE;Curative;fuite clim ;00h30;Julie DEPIERRE;Dorothée DAILLY;nettoyage bac à condensat ;TEST suite nouvelle version de l'appli;NULL
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-06-2023;03-07-2023;17;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien clim chambre après 2 mois d'ouverture, RAS;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-02-2023;29-06-2023;133;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-11-2022;16-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 29 HDC;CLIMATISATION DETENTE DIRECTE;HDC 083;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-03-2022;18-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH  281;CLIMATISATION DETENTE DIRECTE;2F 025;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-10-2024;22-08-2024;-61;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  281;CLIMATISATION DETENTE DIRECTE;2F 025;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-09-2024;22-08-2024;-19;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  281;CLIMATISATION DETENTE DIRECTE;2F 025;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-08-2024;20-08-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;défaut af vérification de la climatisation tout est correct apart vidange mal faite à revoir cet hiver ;01h00;Loïse DELAHAYE;Dorothée DAILLY;vérification de la climatisation tout correcte apart vidange mal faite à revoir cet hiver machine opérationnelle ;NULL;NULL
CLIM CH  281;CLIMATISATION DETENTE DIRECTE;2F 025;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;26-07-2024;26-07-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;condensât boucher nettoyage de celui ci et aspirations de la vidange ;02h00;Loïse DELAHAYE;Dorothée DAILLY;condensât boucher nettoyage de celui-ci et aspirations de la vidange ;NULL;NULL
CLIM CH  281;CLIMATISATION DETENTE DIRECTE;2F 025;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;17-07-2024;13-06-2024;-33;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  281;CLIMATISATION DETENTE DIRECTE;2F 025;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-07-2024;11-07-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;défaut AF clim ;01h30;Loïse DELAHAYE;Dorothée DAILLY;défaut af démontage de la machine et nettoyage complet du condensât de la pompe et du flotteur ;NULL;NULL
CLIM CH  281;CLIMATISATION DETENTE DIRECTE;2F 025;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-10-2023;16-01-2024;85;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement du moteur de ventilation ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  281;CLIMATISATION DETENTE DIRECTE;2F 025;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-09-2023;19-09-2023;8;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH  281;CLIMATISATION DETENTE DIRECTE;2F 025;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;17-07-2023;04-07-2023;-12;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  281;CLIMATISATION DETENTE DIRECTE;2F 025;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-01-2023;09-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH  281;CLIMATISATION DETENTE DIRECTE;2F 025;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-03-2022;30-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 30 HDC;CLIMATISATION DETENTE DIRECTE;HDC 082;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-02-2025;08-11-2024;-84;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus nettoyage des grilles ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 30 HDC;CLIMATISATION DETENTE DIRECTE;HDC 082;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;02-09-2024;02-09-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;odeurs plainte clients ;01h00;Loïse DELAHAYE;Dorothée DAILLY;après vérification les odeurs ne viennent pas de la climatisation mais  des  canalisations ;NULL;NULL
CLIM CH 30 HDC;CLIMATISATION DETENTE DIRECTE;HDC 082;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-08-2024;07-08-2024;-8;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 30 HDC;CLIMATISATION DETENTE DIRECTE;HDC 082;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-06-2024;20-06-2024;4;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage de la grille 
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 30 HDC;CLIMATISATION DETENTE DIRECTE;HDC 082;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-02-2024;08-12-2023;-54;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 30 HDC;CLIMATISATION DETENTE DIRECTE;HDC 082;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-08-2023;01-09-2023;16;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 30 HDC;CLIMATISATION DETENTE DIRECTE;HDC 082;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-06-2023;01-09-2023;77;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 30 HDC;CLIMATISATION DETENTE DIRECTE;HDC 082;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-02-2023;03-07-2023;152;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 30 HDC;CLIMATISATION DETENTE DIRECTE;HDC 082;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-11-2022;16-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 30 HDC;CLIMATISATION DETENTE DIRECTE;HDC 082;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-03-2022;18-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM N°3 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 652;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;27-12-2024;12-07-2024;-167;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM N°3 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 652;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;27-09-2024;03-06-2024;-115;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM N°3 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 652;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;27-07-2024;26-04-2024;-91;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM N°3 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 652;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;27-12-2023;27-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM SPA SUITE RIVIERA;CLIMATISATION DETENTE DIRECTE;DIVERS 052;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;09-08-2024;09-08-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;remplacement de la télécommande ;00h30;Loïse DELAHAYE;Dorothée DAILLY;remplacement de la télécommande ;NULL;NULL
