Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
C-07-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 053;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;17-12-2024;02-01-2025;16;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Sylvie DEMAISON;Benoît CROZET;le résident n?à pas voulu me laisser l?accès au groupe extérieur ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
C-07-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 053;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;17-06-2024;29-05-2024;-18;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C-07-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 053;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;08-01-2024;08-01-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance ;03h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 03-01-24;NULL;NULL
C-07-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 053;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;13-12-2022;13-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM N°4 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 653;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;27-12-2024;18-09-2024;-99;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre façade et volets ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM N°4 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 653;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;27-09-2024;23-08-2024;-34;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM N°4 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 653;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;27-07-2024;02-08-2024;6;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM N°4 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 653;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;27-12-2023;12-07-2024;198;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtres mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-06-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 206;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;6;NULL;09-07-2024;02-04-2024;-97;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température salon soufflage : 50°c
reprise : 24°c

chambre : 51°c
reprise : 24°c

mode ete/hiver ras";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-06-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 206;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;6;NULL;09-01-2024;10-01-2024;1;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage 
chambre : 47°c
salon : 45°c

impossible de changer le filtre situé dans la trappe de la cuisine car un meuble gène l'accès.

message de filtre encrassé sur le thermostat 
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-8-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 033;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;8;NULL;11-10-2023;24-10-2023;13;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Joseph DRUET;Dorothée DAILLY;"Entretien réaliser sur 5 split avec prise de température de soufflage et de reprise :
cr du 20/10/23

Cuisine 
Température de soufflage 8.2
Température de reprise 21.7

Salon 
Température de soufflage 7.5
Température de reprise 21.8

Chambre 1
Température de soufflage 7.8
Température de reprise 21.8

Chambre 2
Température de soufflage 7.3
Température de reprise 21.8

Chambre 3
Température de soufflage 7.4
Température de reprise 22
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-8-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 033;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;8;NULL;11-04-2023;27-04-2023;16;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Contrôle électrique: X, Vérification mécanique générale: X, Vérification des connexions et resserrage: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: O, Nettoyage des filtres, remplacement si nécessaire: X
B-8-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 033;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;8;NULL;28-10-2022;28-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-22-1 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 115;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;22;NULL;04-01-2024;04-06-2024;152;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage salon :  8°c
Reprise : 22°c

Chambre 1  : 7°c
Reprise : 22°c


Chambre 2 : 8°c
Reprise : 23°c
 
Chambre 3 : 8°c
Reprise :  23°c
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-22-1 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 115;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;22;NULL;04-07-2023;28-11-2023;147;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-22-1 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 115;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;22;NULL;16-01-2023;16-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM CH 324;CLIMATISATION DETENTE DIRECTE;2F 052;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;20-02-2025;08-07-2024;-226;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 324;CLIMATISATION DETENTE DIRECTE;2F 052;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;20-02-2024;08-07-2024;139;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 324;CLIMATISATION DETENTE DIRECTE;2F 052;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;18-08-2023;18-09-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
CLIM CH 324;CLIMATISATION DETENTE DIRECTE;2F 052;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;06-02-2023;06-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 324;CLIMATISATION DETENTE DIRECTE;2F 052;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;04-03-2022;04-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
A-6-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 010;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;6;NULL;12-10-2024;03-10-2024;-8;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;04h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon : 42
reprise : 23

Chambre 1 : 43
reprise: 22

Chambre 2 : 43
reprise 23

Chambre 3 : 43
reprise : 22

Chambre 4 : 43
reprise : 22";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-6-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 010;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;6;NULL;12-04-2024;04-06-2024;53;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage salon :  8°c
Reprise : 22°c

Chambre 1  : 7°c
Reprise : 22°c


Chambre 2 : 8°c
Reprise : 23°c
 
Chambre 3 : 8°c
Reprise :  23°c

Chambre 4 : 10°c
reprise : 22";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-6-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 010;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;6;NULL;12-10-2023;31-10-2023;19;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-6-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 010;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;6;NULL;12-04-2023;25-04-2023;13;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Contrôle électrique: X, Vérification mécanique générale: X, Vérification des connexions et resserrage: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: O, Nettoyage des filtres, remplacement si nécessaire: X
A-6-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 010;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;6;NULL;17-10-2022;17-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM STANDARD HDC;CLIMATISATION DETENTE DIRECTE;HDC 035;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;02-02-2025;19-07-2024;-197;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM STANDARD HDC;CLIMATISATION DETENTE DIRECTE;HDC 035;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;02-02-2024;15-11-2023;-78;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM STANDARD HDC;CLIMATISATION DETENTE DIRECTE;HDC 035;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;09-12-2022;09-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM STANDARD HDC;CLIMATISATION DETENTE DIRECTE;HDC 035;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;16-03-2022;16-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV III GF 09 HDC;CLIMATISATION DETENTE DIRECTE;HDC 012;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 09 HDC;CLIMATISATION DETENTE DIRECTE;HDC 012;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;21-08-2024;21-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 09 HDC;CLIMATISATION DETENTE DIRECTE;HDC 012;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;25-03-2024;25-03-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV III GF 09 HDC;CLIMATISATION DETENTE DIRECTE;HDC 012;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;07-02-2024;08-02-2024;1;CLIMATISATION DETENTE DIRECTE;Travaux;mise en service ;01h00;Loïse DELAHAYE;Dorothée DAILLY;mise en service de Daikin ;NULL;NULL
VRV III GF 09 HDC;CLIMATISATION DETENTE DIRECTE;HDC 012;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;07-02-2023;07-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV III GF 09 HDC;CLIMATISATION DETENTE DIRECTE;HDC 012;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;19-03-2022;19-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 74 HDC;CLIMATISATION DETENTE DIRECTE;HDC 114;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;02-02-2025;06-08-2024;-179;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 74 HDC;CLIMATISATION DETENTE DIRECTE;HDC 114;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;17-08-2024;20-06-2024;-57;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage de la grille 
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 74 HDC;CLIMATISATION DETENTE DIRECTE;HDC 114;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;17-06-2024;07-12-2023;-192;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 74 HDC;CLIMATISATION DETENTE DIRECTE;HDC 114;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;02-02-2024;29-11-2023;-64;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 74 HDC;CLIMATISATION DETENTE DIRECTE;HDC 114;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;17-08-2023;18-09-2023;32;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 74 HDC;CLIMATISATION DETENTE DIRECTE;HDC 114;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;17-06-2023;28-08-2023;72;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 74 HDC;CLIMATISATION DETENTE DIRECTE;HDC 114;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;02-02-2023;10-07-2023;158;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH 74 HDC;CLIMATISATION DETENTE DIRECTE;HDC 114;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;19-12-2022;19-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement moteur clim;NULL;NULL
CLIM CH 74 HDC;CLIMATISATION DETENTE DIRECTE;HDC 114;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;19-12-2022;19-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 74 HDC;CLIMATISATION DETENTE DIRECTE;HDC 114;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;16-03-2022;16-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM PAYE 3 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 058;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Galerie technique;07-02-2023;07-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM PAYE 3 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 058;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Galerie technique;04-03-2022;04-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 78 HDC;CLIMATISATION DETENTE DIRECTE;HDC 112;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;17-08-2024;13-12-2024;118;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus nettoyage des grilles des deux unités ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 78 HDC;CLIMATISATION DETENTE DIRECTE;HDC 112;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;17-06-2024;06-08-2024;50;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 78 HDC;CLIMATISATION DETENTE DIRECTE;HDC 112;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;02-02-2024;29-11-2023;-64;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 78 HDC;CLIMATISATION DETENTE DIRECTE;HDC 112;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;17-08-2023;18-09-2023;32;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 78 HDC;CLIMATISATION DETENTE DIRECTE;HDC 112;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;17-06-2023;29-08-2023;73;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 78 HDC;CLIMATISATION DETENTE DIRECTE;HDC 112;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;02-02-2023;11-07-2023;159;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 78 HDC;CLIMATISATION DETENTE DIRECTE;HDC 112;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;22-12-2022;22-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 78 HDC;CLIMATISATION DETENTE DIRECTE;HDC 112;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;08-03-2022;08-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM BUREAU RESERVATION N°2;CLIMATISATION DETENTE DIRECTE;HDC 556;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;22-11-2024;07-11-2024;-14;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM BUREAU RESERVATION N°2;CLIMATISATION DETENTE DIRECTE;HDC 556;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;30-08-2024;19-07-2024;-41;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM BUREAU RESERVATION N°2;CLIMATISATION DETENTE DIRECTE;HDC 556;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;30-06-2024;24-01-2024;-157;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du moteur de ventilation ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM BUREAU RESERVATION N°2;CLIMATISATION DETENTE DIRECTE;HDC 556;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;22-11-2023;22-11-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;et remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM N°2 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 651;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;23-12-2024;12-07-2024;-163;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtres mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM N°2 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 651;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-09-2024;03-06-2024;-114;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM N°2 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 651;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-07-2024;26-04-2024;-90;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM N°2 ESCALE;CLIMATISATION DETENTE DIRECTE;ER 651;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;23-12-2023;27-12-2023;4;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM SALON ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 003;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;23-01-2025;23-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM SALON ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 003;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;25-07-2024;25-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM SALON ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 003;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;25-01-2024;25-01-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel plus remplacement du moteur ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement du moteur ;NULL;NULL
CLIM SALON ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 003;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;18-03-2023;18-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM SALON ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 003;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;10-03-2022;10-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C1-21-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 204;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;02-05-2024;04-06-2024;33;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage salon :  8°c
Reprise : 22°c

Chambre 1  : 7°c
Reprise : 22°c



";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-21-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 204;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;02-11-2023;07-05-2024;187;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h30;Jean-Baptiste DEPAUW;Dorothée DAILLY;"température soufflage salon : 11°c
reprise : 22°c

Chambre 1 : 12°c
reprise : 23°c";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
VRV III GF 14 HDC;CLIMATISATION DETENTE DIRECTE;HDC 017;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 14 HDC;CLIMATISATION DETENTE DIRECTE;HDC 017;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;21-08-2024;21-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 14 HDC;CLIMATISATION DETENTE DIRECTE;HDC 017;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;22-03-2024;25-03-2024;3;CLIMATISATION DETENTE DIRECTE;Préventive;entretien ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV III GF 14 HDC;CLIMATISATION DETENTE DIRECTE;HDC 017;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;07-02-2024;22-03-2024;44;CLIMATISATION DETENTE DIRECTE;Travaux;mise en service ;02h00;Loïse DELAHAYE;Dorothée DAILLY;mise en service par Daikin ;NULL;NULL
VRV III GF 14 HDC;CLIMATISATION DETENTE DIRECTE;HDC 017;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;17-02-2023;17-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV III GF 14 HDC;CLIMATISATION DETENTE DIRECTE;HDC 017;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;07-02-2022;07-02-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C1-19-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 044;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;03-01-2025;04-12-2024;-29;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;04h00;Joseph DRUET;Benoît CROZET;"C1 19 1

Salon
Soufflage 8,5
Reprise 19,7

Chambre 1 
Soufflage 9,2
Reprise 20,4

Chambre 2

Soufflage 8,2
Reprise 20,7";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-19-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 044;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;03-07-2024;05-04-2024;-88;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température se soufflage salon : 45°c
reprise : 23°c

chambre 1 : 44°c
reprise : 23°c

chambre 2 : 45°c
reprise : 22°c";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-19-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 044;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;03-01-2024;11-01-2024;8;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage chambre 1 : 45°c
reprise : 23°c
chambe 2 : 44°c
reprise : 22°c
salon : 46°c
reprise : 22°c";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-19-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 044;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;03-07-2023;06-07-2023;3;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Benoît CROZET;maintenance fait 21/06;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-19-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 044;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;17-02-2023;17-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM OFFICE ASCENSEUR ROOM SERVICE N+2;CLIMATISATION DETENTE DIRECTE;HDC 569;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;30-11-2024;25-11-2024;-4;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE ASCENSEUR ROOM SERVICE N+2;CLIMATISATION DETENTE DIRECTE;HDC 569;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;20-09-2024;03-09-2024;-16;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE ASCENSEUR ROOM SERVICE N+2;CLIMATISATION DETENTE DIRECTE;HDC 569;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;30-07-2024;02-07-2024;-27;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE ASCENSEUR ROOM SERVICE N+2;CLIMATISATION DETENTE DIRECTE;HDC 569;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;30-11-2023;01-12-2023;1;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE RDC EDR;CLIMATISATION DETENTE DIRECTE;EDR 0088;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;12-12-2024;12-12-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM OFFICE RDC EDR;CLIMATISATION DETENTE DIRECTE;EDR 0088;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;28-08-2024;28-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM OFFICE RDC EDR;CLIMATISATION DETENTE DIRECTE;EDR 0088;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;27-10-2023;05-07-2024;252;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM OFFICE RDC EDR;CLIMATISATION DETENTE DIRECTE;EDR 0088;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;08-08-2023;08-08-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;NULL
CLIM OFFICE RDC EDR;CLIMATISATION DETENTE DIRECTE;EDR 0088;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;14-11-2022;14-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement moteur clim sur allège accès escalier;NULL;NULL
CLIM OFFICE RDC EDR;CLIMATISATION DETENTE DIRECTE;EDR 0088;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;14-11-2022;14-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM OFFICE RDC EDR;CLIMATISATION DETENTE DIRECTE;EDR 0088;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;02-04-2022;02-04-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM BUREAU IKON;CLIMATISATION DETENTE DIRECTE;DIVERS 003;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-06-2024;17-06-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;remplacement des deux volets et de la volute ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des deux volets et de la volute ;NULL;NULL
CLIM BUREAU IKON;CLIMATISATION DETENTE DIRECTE;DIVERS 003;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;30-05-2024;30-05-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien complet ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet ;NULL;NULL
