Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CLIM 3 BUREAU RH P1;CLIMATISATION DETENTE DIRECTE;2F 314;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;18-03-2024;10-01-2024;-67;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM COULOIR FACE CH 634;CLIMATISATION DETENTE DIRECTE;ER 511;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;03-12-2024;31-10-2023;-398;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM COULOIR FACE CH 634;CLIMATISATION DETENTE DIRECTE;ER 511;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;03-12-2023;31-10-2023;-32;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien  annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-21-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 052;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;27-06-2024;25-04-2024;-62;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h30;Aurélie DRAPIEZ;Benoît CROZET;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-21-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 052;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;27-12-2023;18-01-2024;22;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon : 42°c
reprise : 26°c

chambre 1 : 41°c
reprise : 25°c

chambre 2 : 43°c
reprise : 26°c";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-21-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 052;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;04-11-2023;04-11-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-21-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 052;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;27-06-2023;10-07-2023;13;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Benoît CROZET;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C2-15-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 103;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;15;NULL;26-06-2024;11-04-2024;-75;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h00;Joseph DRUET;Benoît CROZET;"Salon 
Soufflage 7.9
Reprise 22

Chambre 1
Soufflage 7.6
Reprise 22
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-15-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 103;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;15;NULL;26-12-2023;22-01-2024;27;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon : 45°c
reprise : 23°c

soufflage chambre : 44°c
reprise : 25°c";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-15-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 103;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;15;NULL;26-06-2023;06-07-2023;10;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Aurélie DRAPIEZ;Dorothée DAILLY;maintenance fait 21/06;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C2-15-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 103;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;15;NULL;15-02-2023;15-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM VESTIAIRES FEMMES PERSONNEL;CLIMATISATION DETENTE DIRECTE;2F 701;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;30-11-2024;09-07-2024;-143;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM VESTIAIRES FEMMES PERSONNEL;CLIMATISATION DETENTE DIRECTE;2F 701;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;10-10-2024;10-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
C-11-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 054;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;11;NULL;07-12-2024;31-12-2024;24;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;04h00;Sylvie DEMAISON;Benoît CROZET;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
C-11-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 054;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;11;NULL;07-06-2024;18-06-2024;11;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"
Fait le 10/06
Tout fonctionne parfaitement 
Ch1 : soufflage : 9,5 
Ch2 : soufflage : 9,8
Cuisine : soufflage : 9,4
Salon : soufflage 9,8";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C-11-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 054;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;11;NULL;07-12-2023;06-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage cuisine : 43°
salon : 41 
chambre 1 : 43
chambre 2 : 41,7
chambre 3 : 41
Test vitesse de ventilation 
ras ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-11-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 054;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;11;NULL;10-10-2023;10-10-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance ;04h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 23 juin;NULL;NULL
C-11-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 054;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;11;NULL;10-01-2023;10-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
GROUPE CLIM GARDE MANGER;CLIMATISATION DETENTE DIRECTE;ER 451;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;09-09-2024;31-07-2024;-39;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien groupe ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 204;CLIMATISATION DETENTE DIRECTE;2F 114;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-02-2025;03-01-2024;-398;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 204;CLIMATISATION DETENTE DIRECTE;2F 114;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-02-2024;18-08-2023;-170;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
VRV SPA;CLIMATISATION DETENTE DIRECTE;DIVERS 069;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;02-08-2024;02-09-2024;31;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM VRV 4 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 071;NULL;NULL;3eme gauche ;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;01-08-2024;01-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
CLIM VRV 4 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 071;NULL;NULL;3eme gauche ;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;25-07-2024;25-07-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;defaut u4 sur le vrv et pas de communication sur l'itouch;01h00;Loïse DEBAY;Dorothée DAILLY;"ch 321 une nouvelle fois en defaut 
rearmement du disjoncteur 
service technique prevenu
test fonctionnement ok ";NULL;NULL
CLIM VRV 4 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 071;NULL;NULL;3eme gauche ;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;20-12-2022;20-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM VRV 4 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 071;NULL;NULL;3eme gauche ;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;15-03-2022;15-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 212;CLIMATISATION DETENTE DIRECTE;2F 221;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;08-02-2025;08-07-2024;-214;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 212;CLIMATISATION DETENTE DIRECTE;2F 221;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;08-02-2024;02-01-2024;-36;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 212;CLIMATISATION DETENTE DIRECTE;2F 221;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;18-08-2023;18-09-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
VRV FELIX;CLIMATISATION DETENTE DIRECTE;FELIX 31;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;18-01-2024;18-07-2024;182;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv;NULL;Nettoyage des batteries condenseur et évaporateur: O
CLIM CH 313;CLIMATISATION DETENTE DIRECTE;2F 041;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;25-02-2025;25-02-2025;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme de chauffage dans la chambre ;08h00;Loïse DEBAY;Dorothée DAILLY;"aucune communication avec la clim 
reset et mise a l'arret de la nouvelle coolmaster 
test fonctionnement RAS ";NULL;NULL
CLIM CH 313;CLIMATISATION DETENTE DIRECTE;2F 041;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;15-02-2025;03-01-2024;-408;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 313;CLIMATISATION DETENTE DIRECTE;2F 041;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;15-02-2024;03-01-2024;-42;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 313;CLIMATISATION DETENTE DIRECTE;2F 041;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;18-08-2023;18-09-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
CLIM CH 313;CLIMATISATION DETENTE DIRECTE;2F 041;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;03-02-2023;03-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 313;CLIMATISATION DETENTE DIRECTE;2F 041;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;03-03-2022;03-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH N°6;CLIMATISATION DETENTE DIRECTE;FELIX 26;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-01-2025;11-07-2024;-188;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH N°6;CLIMATISATION DETENTE DIRECTE;FELIX 26;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-01-2024;12-01-2024;-3;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
VRV III HDC;CLIMATISATION DETENTE DIRECTE;HDC 003;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;24-02-2023;24-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV III HDC;CLIMATISATION DETENTE DIRECTE;HDC 003;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;20-03-2022;20-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM cuisine ROOM SERVICE -1;CLIMATISATION DETENTE DIRECTE;HDC 400;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;18-08-2024;15-11-2023;-276;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM cuisine ROOM SERVICE -1;CLIMATISATION DETENTE DIRECTE;HDC 400;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;24-07-2024;24-07-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;problème de condensation ;00h30;Loïse DELAHAYE;Dorothée DAILLY;problème de condensation ;NULL;NULL
CLIM cuisine ROOM SERVICE -1;CLIMATISATION DETENTE DIRECTE;HDC 400;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;15-02-2024;15-02-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement du filtre de l unités ;00h30;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;NULL
C1-08-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 017;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;8;NULL;16-12-2023;16-04-2024;122;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h30;Joseph DRUET;Benoît CROZET;"Salon 
Soufflage 8
Reprise 22

Chambre 1
Soufflage 7.9
Reprise 22
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-08-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 017;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;8;NULL;16-06-2023;04-07-2023;18;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Dorothée DAILLY;clim salon inaccessible ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-08-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 017;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;8;NULL;24-01-2023;24-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM 2 CALANDRE BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 401;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;08-11-2023;03-01-2025;422;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 33 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 095;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;06-12-2024;15-01-2025;39;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 33 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 095;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-08-2024;07-08-2024;-13;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 33 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 095;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-06-2024;20-06-2024;1;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage de la grille 
controle fonctionnement RAS
grille de soufflage a reprendre cet hiver ";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 33 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 095;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;06-12-2023;22-11-2023;-14;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;et remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 33 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 095;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-09-2023;18-09-2023;17;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
CLIM CH 33 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 095;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-12-2022;20-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 33 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 095;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-03-2022;18-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
GROUPE CLIM N°2 PATISSERIE;CLIMATISATION DETENTE DIRECTE;ER 453;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;10-09-2024;31-07-2024;-40;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien groupe ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-08-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 016;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;8;NULL;03-07-2024;15-05-2024;-48;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon : 9°c
reprise : 20°c

Chambre 1 : 10°c
reprise : 19°c

Chambre 2 : 10°c
reprise 20";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-08-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 016;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;8;NULL;03-01-2024;09-02-2024;37;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h30;Jean-Baptiste DEPAUW;Dorothée DAILLY;"température de soufflage : 41°c
reprise : 22°c

chambre : 42°c
reprise : 22

changement de Filtre impossible dans la cuisine meuble gênant ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-08-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 016;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;8;NULL;03-07-2023;01-12-2023;151;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Joseph DRUET;Dorothée DAILLY;"Salon 
Soufflage 37.5
Reprise 22

Chambre 1
Soufflage 36.5
Reprise 22

Chambre 2
Soufflage 37
Reprise 22
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-08-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 016;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;8;NULL;15-02-2023;15-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM REFECTOIRE HDC;CLIMATISATION DETENTE DIRECTE;HDC 039;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;09-12-2022;09-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM REFECTOIRE HDC;CLIMATISATION DETENTE DIRECTE;HDC 039;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;16-03-2022;16-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 220;CLIMATISATION DETENTE DIRECTE;2F 229;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;09-02-2025;08-07-2024;-215;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 220;CLIMATISATION DETENTE DIRECTE;2F 229;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;09-02-2024;02-01-2024;-37;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 220;CLIMATISATION DETENTE DIRECTE;2F 229;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;18-08-2023;18-09-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
B-4-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 020;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;4;NULL;21-12-2024;06-01-2025;16;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;04h00;Sylvie DEMAISON;Benoît CROZET;maintenance réalisé par Reda le 6/12/2024;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
B-4-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 020;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;4;NULL;21-06-2024;04-07-2024;13;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-4-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 020;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;4;NULL;21-12-2023;13-12-2023;-7;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température des chambres : 51°
ras ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
B-4-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 020;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;4;NULL;21-06-2023;21-06-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 21-06;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-4-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 020;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;4;NULL;03-01-2023;03-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM CH  282;CLIMATISATION DETENTE DIRECTE;2F 026;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-10-2024;13-06-2024;-131;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  282;CLIMATISATION DETENTE DIRECTE;2F 026;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-09-2024;13-06-2024;-89;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage de la grille 
controle fonctionnement RAS";NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  282;CLIMATISATION DETENTE DIRECTE;2F 026;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;22-07-2024;22-07-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;le client n'arrive pas a faire fonctionne sa clim;01h00;Loïse DEBAY;Dorothée DAILLY;"clim allume en ventilation 
mise en service de la clim dans le bon mode test fonctionnement RAS ";NULL;NULL
CLIM CH  282;CLIMATISATION DETENTE DIRECTE;2F 026;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-07-2024;13-06-2024;-17;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  282;CLIMATISATION DETENTE DIRECTE;2F 026;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-10-2023;16-01-2024;85;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  282;CLIMATISATION DETENTE DIRECTE;2F 026;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-09-2023;19-09-2023;8;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH  282;CLIMATISATION DETENTE DIRECTE;2F 026;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-07-2023;04-07-2023;3;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  282;CLIMATISATION DETENTE DIRECTE;2F 026;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-10-2022;20-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement moteur clim;NULL;NULL
CLIM CH  282;CLIMATISATION DETENTE DIRECTE;2F 026;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-10-2022;20-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH  282;CLIMATISATION DETENTE DIRECTE;2F 026;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-03-2022;20-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 27 HDC;CLIMATISATION DETENTE DIRECTE;HDC 084;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;06-02-2025;16-01-2025;-20;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 27 HDC;CLIMATISATION DETENTE DIRECTE;HDC 084;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-08-2024;08-08-2024;-9;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 27 HDC;CLIMATISATION DETENTE DIRECTE;HDC 084;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-06-2024;21-06-2024;3;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;Entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 27 HDC;CLIMATISATION DETENTE DIRECTE;HDC 084;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;06-02-2024;20-11-2023;-77;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;et remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 27 HDC;CLIMATISATION DETENTE DIRECTE;HDC 084;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-08-2023;01-09-2023;14;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 27 HDC;CLIMATISATION DETENTE DIRECTE;HDC 084;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-06-2023;03-07-2023;15;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 27 HDC;CLIMATISATION DETENTE DIRECTE;HDC 084;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;06-02-2023;29-06-2023;143;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
