Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CLIM CH 27 HDC;CLIMATISATION DETENTE DIRECTE;HDC 084;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-11-2022;16-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 27 HDC;CLIMATISATION DETENTE DIRECTE;HDC 084;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-03-2022;18-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C-16 (7P);CLIMATISATION DETENTE DIRECTE;Europa 059;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;16;NULL;14-12-2023;14-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance ;04h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température cuisine  48
Salon 49
Chambre 1 47
Chambre 2 occupée 
 Chambre 3 : 47
Nettoyage groupe extérieur 
Test vitesse de ventilation 
Remplacement des filtres";NULL;NULL
C-16 (7P);CLIMATISATION DETENTE DIRECTE;Europa 059;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;16;NULL;10-10-2023;10-10-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance ;06h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 4 juillet ;NULL;NULL
C-16 (7P);CLIMATISATION DETENTE DIRECTE;Europa 059;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;16;NULL;07-12-2022;07-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM N° 3 GRILL;CLIMATISATION DETENTE DIRECTE;ER 803;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-01-2025;20-12-2024;-36;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM N° 3 GRILL;CLIMATISATION DETENTE DIRECTE;ER 803;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-01-2024;30-07-2024;186;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS";NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 621;CLIMATISATION DETENTE DIRECTE;EDR 0104;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;30-11-2024;28-08-2024;-93;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 621;CLIMATISATION DETENTE DIRECTE;EDR 0104;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;25-08-2024;17-07-2024;-38;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 621;CLIMATISATION DETENTE DIRECTE;EDR 0104;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;25-06-2024;10-06-2024;-14;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 621;CLIMATISATION DETENTE DIRECTE;EDR 0104;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;30-11-2023;27-10-2023;-33;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien  annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 621;CLIMATISATION DETENTE DIRECTE;EDR 0104;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;25-08-2023;12-09-2023;18;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 621;CLIMATISATION DETENTE DIRECTE;EDR 0104;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;25-06-2023;20-07-2023;25;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 621;CLIMATISATION DETENTE DIRECTE;EDR 0104;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;10-11-2022;10-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 621;CLIMATISATION DETENTE DIRECTE;EDR 0104;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;22-03-2022;22-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
A-03-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 005;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;3;NULL;13-12-2024;30-12-2024;17;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;04h00;Sylvie DEMAISON;Benoît CROZET;maintenance effectué le 18/11/2024;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
A-03-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 005;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;3;NULL;13-06-2024;18-06-2024;5;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"
Fait le 13/06
Tout fonctionne parfaitement 
Ch1 : soufflage : 9,2
Ch2 : soufflage : 9,3
Cuisine : soufflage : 9,6
Salon : soufflage 9,1";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
A-03-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 005;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;3;NULL;13-12-2023;24-11-2023;-18;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;clim murale;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
A-03-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 005;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;3;NULL;13-06-2023;04-07-2023;21;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 19 juin ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-03-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 005;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;3;NULL;02-12-2022;02-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VRV III GF 18 HDC;CLIMATISATION DETENTE DIRECTE;HDC 021;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 18 HDC;CLIMATISATION DETENTE DIRECTE;HDC 021;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;21-08-2024;21-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 18 HDC;CLIMATISATION DETENTE DIRECTE;HDC 021;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;25-03-2024;25-03-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel suite au épines de sapin ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV III GF 18 HDC;CLIMATISATION DETENTE DIRECTE;HDC 021;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;07-02-2024;12-02-2024;5;CLIMATISATION DETENTE DIRECTE;Travaux;mise en service ;01h00;Loïse DELAHAYE;Dorothée DAILLY;mise en service de Daikin ;NULL;NULL
VRV III GF 18 HDC;CLIMATISATION DETENTE DIRECTE;HDC 021;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;23-02-2023;23-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV III GF 18 HDC;CLIMATISATION DETENTE DIRECTE;HDC 021;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;11-02-2022;11-02-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 304;CLIMATISATION DETENTE DIRECTE;2F 033;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;13-02-2025;08-07-2024;-219;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 304;CLIMATISATION DETENTE DIRECTE;2F 033;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;13-02-2024;04-01-2024;-39;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 304;CLIMATISATION DETENTE DIRECTE;2F 033;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;18-08-2023;18-09-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
CLIM CH 304;CLIMATISATION DETENTE DIRECTE;2F 033;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;02-02-2023;02-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 304;CLIMATISATION DETENTE DIRECTE;2F 033;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;02-03-2022;02-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM VEST FEMMES 2FONT;CLIMATISATION DETENTE DIRECTE;2F 010;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;04-01-2023;04-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM VEST FEMMES 2FONT;CLIMATISATION DETENTE DIRECTE;2F 010;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;29-03-2022;29-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 604;CLIMATISATION DETENTE DIRECTE;EDR 0085;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;30-11-2024;16-07-2024;-136;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 604;CLIMATISATION DETENTE DIRECTE;EDR 0085;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;28-08-2024;11-06-2024;-77;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 604;CLIMATISATION DETENTE DIRECTE;EDR 0085;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;25-07-2024;25-07-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;remplacement du moteur de ventilation ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du moteur de ventilation ;NULL;NULL
CLIM CH 604;CLIMATISATION DETENTE DIRECTE;EDR 0085;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;25-06-2024;30-10-2023;-238;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien  annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 604;CLIMATISATION DETENTE DIRECTE;EDR 0085;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;30-11-2023;26-10-2023;-34;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 604;CLIMATISATION DETENTE DIRECTE;EDR 0085;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;28-08-2023;12-09-2023;15;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 604;CLIMATISATION DETENTE DIRECTE;EDR 0085;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;25-06-2023;19-07-2023;24;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 604;CLIMATISATION DETENTE DIRECTE;EDR 0085;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;02-11-2022;02-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 604;CLIMATISATION DETENTE DIRECTE;EDR 0085;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;14-03-2022;14-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM room service hdc 3ème étage ;CLIMATISATION DETENTE DIRECTE;HDC 098;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;02-11-2024;08-08-2024;-85;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;fuite pompe de relevage boucher nettoyage de celle ci et des filtres par la même occasion machine opérationnelle ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM room service hdc 3ème étage ;CLIMATISATION DETENTE DIRECTE;HDC 098;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;02-11-2023;03-07-2024;244;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS";NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM room service hdc 3ème étage ;CLIMATISATION DETENTE DIRECTE;HDC 098;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;20-12-2022;20-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM room service hdc 3ème étage ;CLIMATISATION DETENTE DIRECTE;HDC 098;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;18-03-2022;18-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 06 OLGA -1 chambre de droite ;CLIMATISATION DETENTE DIRECTE;OLGA 010;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;22-01-2025;22-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM 06 OLGA -1 chambre de droite ;CLIMATISATION DETENTE DIRECTE;OLGA 010;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;26-08-2024;26-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM 06 OLGA -1 chambre de droite ;CLIMATISATION DETENTE DIRECTE;OLGA 010;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;06-06-2024;06-06-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;mise en service ;00h30;Loïse DELAHAYE;Dorothée DAILLY;mise en service ;NULL;NULL
CLIM 06 OLGA -1 chambre de droite ;CLIMATISATION DETENTE DIRECTE;OLGA 010;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;13-03-2023;13-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 06 OLGA -1 chambre de droite ;CLIMATISATION DETENTE DIRECTE;OLGA 010;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;16-03-2022;16-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 3-1 HDC;CLIMATISATION DETENTE DIRECTE;HDC 049;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;21-08-2024;31-10-2024;71;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus nettoyage des grilles ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 3-1 HDC;CLIMATISATION DETENTE DIRECTE;HDC 049;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;19-06-2024;26-06-2024;7;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 3-1 HDC;CLIMATISATION DETENTE DIRECTE;HDC 049;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;14-05-2024;14-05-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme on/off telecommande ;01h00;Loïse DEBAY;Dorothée DAILLY;"remplacement des BTR sur le boitier meljac et remplacement de la telecommande bouton on/off defectueux 
test ok ";NULL;NULL
CLIM CH 3-1 HDC;CLIMATISATION DETENTE DIRECTE;HDC 049;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;06-02-2024;29-01-2024;-7;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel  machine sans plaque signalétiques ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 3-1 HDC;CLIMATISATION DETENTE DIRECTE;HDC 049;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;21-08-2023;06-09-2023;16;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 3-1 HDC;CLIMATISATION DETENTE DIRECTE;HDC 049;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;19-06-2023;28-06-2023;9;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 3-1 HDC;CLIMATISATION DETENTE DIRECTE;HDC 049;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;06-02-2023;28-06-2023;142;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h05;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH 3-1 HDC;CLIMATISATION DETENTE DIRECTE;HDC 049;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;09-12-2022;09-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 3-1 HDC;CLIMATISATION DETENTE DIRECTE;HDC 049;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;17-03-2022;17-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C1-29-2 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 074;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;03-01-2024;04-06-2024;153;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage salon :  8°c
Reprise : 22°c

Chambre 1  : 7°c
Reprise : 22°c


Chambre 2 : 8°c
Reprise : 23°c
 
Chambre 3 : 8°c
Reprise :  23°c
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-29-2 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 074;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;03-07-2023;04-07-2023;1;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Aurélie DRAPIEZ;Benoît CROZET;maintenance 30/06;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-29-2 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 074;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;31-01-2023;31-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM BUANDERIE ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 025;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-01-2025;20-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM BUANDERIE ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 025;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;01-07-2024;01-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM BUANDERIE ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 025;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;07-05-2024;07-05-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme allumage clim ;01h00;Loïse DEBAY;Dorothée DAILLY;"remplacement de la telecommande 
bouton on/off défectueux
test ok";NULL;NULL
CLIM BUANDERIE ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 025;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;06-02-2024;06-02-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM BUANDERIE ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 025;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2023;17-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM BUANDERIE ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 025;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-03-2022;28-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 1 BUREAU RH VESTIAIRE;CLIMATISATION DETENTE DIRECTE;2F 316;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;19-09-2024;16-10-2024;27;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM 1 BUREAU RH VESTIAIRE;CLIMATISATION DETENTE DIRECTE;2F 316;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;19-07-2024;26-07-2024;7;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM 1 BUREAU RH VESTIAIRE;CLIMATISATION DETENTE DIRECTE;2F 316;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;19-03-2024;08-01-2024;-70;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM GAUCHE TGBT EDEN;CLIMATISATION DETENTE DIRECTE;EDR 0042;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;30-08-2024;30-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien complet de la machine ;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de la machine ;NULL;NULL
CLIM GAUCHE TGBT EDEN;CLIMATISATION DETENTE DIRECTE;EDR 0042;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;13-01-2023;13-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM GAUCHE TGBT EDEN;CLIMATISATION DETENTE DIRECTE;EDR 0042;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;20-08-2022;20-08-2022;0;CLIMATISATION DETENTE DIRECTE;Curative;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Réparation fuite fluide frogorigène sur batterie évaporateur;NULL;NULL
CLIM GAUCHE TGBT EDEN;CLIMATISATION DETENTE DIRECTE;EDR 0042;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;13-03-2022;13-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
B -17-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 037;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;03-01-2024;08-01-2024;5;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 03-01-24;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
B -17-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 037;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;03-07-2023;10-10-2023;99;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 3 juillet ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
B -17-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 037;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;16-12-2022;16-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM YOGA N°1;CLIMATISATION DETENTE DIRECTE;ER 463;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;10-02-2024;03-02-2025;359;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-17-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 106;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;17;NULL;03-07-2024;04-06-2024;-28;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage salon :  8°c
Reprise : 19°c

Chambre 1  : 9
Reprise : 22°c



";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-17-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 106;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;17;NULL;03-01-2024;06-02-2024;34;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;"température de soufflage salon : 49°c
reprise : 29°c
chambre : 47°c
reprise : 28°c";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-17-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 106;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;17;NULL;03-07-2023;05-07-2023;2;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C2-17-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 106;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;17;NULL;08-02-2023;08-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM 10 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 080;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;17-03-2023;17-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 10 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 080;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;18-03-2022;18-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM réserve bar à champagne ;CLIMATISATION DETENTE DIRECTE;EDR 0150;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;30-11-2024;11-12-2024;11;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM réserve bar à champagne ;CLIMATISATION DETENTE DIRECTE;EDR 0150;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;25-08-2024;28-08-2024;3;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM réserve bar à champagne ;CLIMATISATION DETENTE DIRECTE;EDR 0150;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;25-06-2024;05-07-2024;10;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM réserve bar à champagne ;CLIMATISATION DETENTE DIRECTE;EDR 0150;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;30-11-2023;21-11-2023;-8;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;plus remplacement moteur de ventilo et volute ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM réserve bar à champagne ;CLIMATISATION DETENTE DIRECTE;EDR 0150;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;25-08-2023;08-08-2023;-16;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM réserve bar à champagne ;CLIMATISATION DETENTE DIRECTE;EDR 0150;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;25-06-2023;08-08-2023;44;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM réserve bar à champagne ;CLIMATISATION DETENTE DIRECTE;EDR 0150;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;19-12-2022;19-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM réserve bar à champagne ;CLIMATISATION DETENTE DIRECTE;EDR 0150;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;28-03-2022;28-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM SALLE A MANGER ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 024;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-01-2025;20-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM SALLE A MANGER ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 024;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;01-07-2024;01-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM SALLE A MANGER ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 024;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;29-01-2024;29-01-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM SALLE A MANGER ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 024;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2023;17-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM SALLE A MANGER ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 024;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-03-2022;28-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 2 PLIEUSE BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 404;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;08-11-2024;29-04-2024;-192;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM 2 PLIEUSE BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 404;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;08-11-2023;22-04-2024;166;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-15-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 032;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;15;NULL;03-01-2025;04-12-2024;-29;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;02h00;Joseph DRUET;Benoît CROZET;"C1 15 3
Salon 
Soufflage 7,4
Reprise 20,2

Chambre
Soufflage 6,7
Reprise 19,7";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-15-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 032;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;15;NULL;03-07-2024;27-03-2024;-97;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon  : 47°c
reprise 24°C

Chambre : 45°c
reprise : 24°c

