Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CLIM CH 632;CLIMATISATION DETENTE DIRECTE;EDR 0134;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;26-06-2024;10-06-2024;-15;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 632;CLIMATISATION DETENTE DIRECTE;EDR 0134;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;01-12-2023;31-10-2023;-30;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 632;CLIMATISATION DETENTE DIRECTE;EDR 0134;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;29-08-2023;12-09-2023;14;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 632;CLIMATISATION DETENTE DIRECTE;EDR 0134;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;26-06-2023;20-07-2023;24;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 632;CLIMATISATION DETENTE DIRECTE;EDR 0134;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;09-12-2022;09-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 632;CLIMATISATION DETENTE DIRECTE;EDR 0134;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;21-03-2022;21-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C2-07-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 207;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;7;NULL;12-06-2023;13-06-2023;1;CLIMATISATION DETENTE DIRECTE;Curative;maintenance climatisation ;03h00;Thomas COUVREUR;Dorothée DAILLY;soufflage à 10°C, fonctionnement conforme.;Rejet de l'équipement;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;17-10-2024;17-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;14-10-2024;14-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-10-2024;11-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-10-2024;09-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;07-10-2024;07-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;04-10-2024;04-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;02-10-2024;02-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-09-2024;30-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien complet de la clim ;02h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de la clim suite à un défaut A3 ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;27-09-2024;27-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;25-09-2024;25-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-09-2024;23-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-09-2024;20-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-09-2024;18-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-09-2024;16-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;13-09-2024;13-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-09-2024;09-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;06-09-2024;06-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;04-09-2024;04-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;02-09-2024;02-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-08-2024;30-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;28-08-2024;28-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;26-08-2024;26-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-08-2024;23-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;21-08-2024;21-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;19-08-2024;19-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;15-08-2024;15-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;14-08-2024;14-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;12-08-2024;12-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-08-2024;09-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;07-08-2024;07-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;05-08-2024;05-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;02-08-2024;02-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;31-07-2024;31-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien complet de l unités intérieures ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de l unités intérieures ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;29-07-2024;29-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;26-07-2024;26-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;24-07-2024;24-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;22-07-2024;22-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;19-07-2024;19-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;15-07-2024;15-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;12-07-2024;12-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;10-07-2024;10-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;05-07-2024;05-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;03-07-2024;03-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-07-2024;01-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;erreur premier commentaire entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;28-06-2024;28-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;26-06-2024;26-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;24-06-2024;24-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-06-2024;20-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien complet de l unités de climatisation ;01h45;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de l unités de climatisation puis nettoyage des locaux ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;19-06-2024;19-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;17-06-2024;17-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;14-06-2024;14-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;13-06-2024;13-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien complet de l unités ;01h45;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de l unités ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;12-06-2024;12-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;10-06-2024;10-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;07-06-2024;07-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;05-06-2024;05-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;03-06-2024;03-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;27-05-2024;27-05-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;24-05-2024;24-05-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;22-05-2024;22-05-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-05-2024;20-05-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;17-05-2024;17-05-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;15-05-2024;15-05-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;13-05-2024;13-05-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;25-04-2024;25-04-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;22-04-2024;22-04-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-04-2024;16-04-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;27-12-2023;27-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;04-09-2023;04-09-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien  complet de la machine suite à la farine machine où il faut faire l entretien tout les un mois et demi ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet suite à la farine machine où il faut faire l entretien tout les 1 mois et demi ;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;10-11-2022;10-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM  1BOULANGERIE;CLIMATISATION DETENTE DIRECTE;EDR 0101;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;21-03-2022;21-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM RESTAURANT SALLE5;CLIMATISATION DETENTE DIRECTE;EDR 0122;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Restaurant;14-01-2025;14-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM RESTAURANT SALLE5;CLIMATISATION DETENTE DIRECTE;EDR 0122;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Restaurant;20-12-2023;20-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM RESTAURANT SALLE5;CLIMATISATION DETENTE DIRECTE;EDR 0122;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Restaurant;29-12-2022;29-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM RESTAURANT SALLE5;CLIMATISATION DETENTE DIRECTE;EDR 0122;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Restaurant;05-03-2022;05-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 66 HDC;CLIMATISATION DETENTE DIRECTE;HDC 102;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;09-02-2025;13-12-2024;-57;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus nettoyage des grilles ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 66 HDC;CLIMATISATION DETENTE DIRECTE;HDC 102;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;23-08-2024;13-08-2024;-9;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 66 HDC;CLIMATISATION DETENTE DIRECTE;HDC 102;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;21-06-2024;18-06-2024;-2;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 66 HDC;CLIMATISATION DETENTE DIRECTE;HDC 102;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;09-02-2024;28-11-2023;-72;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 66 HDC;CLIMATISATION DETENTE DIRECTE;HDC 102;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;23-08-2023;18-09-2023;26;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 66 HDC;CLIMATISATION DETENTE DIRECTE;HDC 102;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;21-06-2023;28-08-2023;68;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 66 HDC;CLIMATISATION DETENTE DIRECTE;HDC 102;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;09-02-2023;10-07-2023;151;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH 66 HDC;CLIMATISATION DETENTE DIRECTE;HDC 102;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;02-02-2023;02-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement moteur +pompe de relevage + flotteur;NULL;NULL
CLIM CH 66 HDC;CLIMATISATION DETENTE DIRECTE;HDC 102;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;05-12-2022;05-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 66 HDC;CLIMATISATION DETENTE DIRECTE;HDC 102;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;02-12-2022;02-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Modification des supportages de clim;NULL;NULL
CLIM CH 66 HDC;CLIMATISATION DETENTE DIRECTE;HDC 102;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;02-03-2022;02-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM BUREAU 3 HEDERA;CLIMATISATION DETENTE DIRECTE;HEDERA_006;NULL;NULL;NULL;HDCER;Bâtiment Les Horizons;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-10-2024;11-10-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;depose de la telecommande pour travaux ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
CLIM BUREAU 3 HEDERA;CLIMATISATION DETENTE DIRECTE;HEDERA_006;NULL;NULL;NULL;HDCER;Bâtiment Les Horizons;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-12-2022;30-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM BUREAU 3 HEDERA;CLIMATISATION DETENTE DIRECTE;HEDERA_006;NULL;NULL;NULL;HDCER;Bâtiment Les Horizons;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-03-2022;09-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C1-13-5 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 024;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;27-12-2024;04-06-2024;-205;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage salon :  8°c
Reprise : 22°c

Chambre 1  : 7°c
Reprise : 22°c


Chambre 2 : 8°c
Reprise : 23°c

";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-13-5 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 024;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;27-06-2024;03-06-2024;-23;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 21-05;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-13-5 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 024;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;27-12-2023;03-06-2024;159;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;doublon;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-13-5 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 024;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;27-06-2023;03-06-2024;342;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 21-05;doublon;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-13-5 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 024;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;01-02-2023;01-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-17-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 038;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;17;NULL;13-12-2024;04-12-2024;-8;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;04h00;Joseph DRUET;Benoît CROZET;"
Salon
Soufflage 35,8
Reprise 22,6

Chambre n1
Soufflage 35,4
Reprise 22,3

Chambre n2
Soufflage 36,1
Reprise 22,7

";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-17-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 038;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;17;NULL;13-06-2024;29-03-2024;-75;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon  : 45°c
reprise : 23°c

chambre 1: 42°c
reprise : 25°c

chambre 2 : 43°c
reprise : 25°c



passage mode ete/hiver RAS";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-17-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 038;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;17;NULL;13-12-2023;28-11-2023;-14;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-17-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 038;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;17;NULL;13-06-2023;13-06-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Thomas COUVREUR;Benoît CROZET;soufflage à 9°C, fonctionnement conforme,  le bouchon sur le Té du  condensat du VC dans la SDB n'est pas collé. La trappe d'accès  du VC dans la cuisine est bloquée pas un meuble haut, filtre inaccessible.  Prévoir de modifier l'ouverture car filtre très encrassé ( VC du salon).;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: O
C1-17-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 038;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;17;NULL;24-11-2022;24-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM 1 REPASSERIE BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 407;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;08-11-2024;22-05-2024;-169;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM 1 REPASSERIE BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 407;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;08-11-2023;28-12-2023;50;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 25 HDC;CLIMATISATION DETENTE DIRECTE;HDC 086;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-02-2025;12-08-2024;-180;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 25 HDC;CLIMATISATION DETENTE DIRECTE;HDC 086;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-08-2024;21-06-2024;-62;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 25 HDC;CLIMATISATION DETENTE DIRECTE;HDC 086;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;21-06-2024;20-11-2023;-213;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement de la bobine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 25 HDC;CLIMATISATION DETENTE DIRECTE;HDC 086;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-02-2024;05-09-2023;-156;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 25 HDC;CLIMATISATION DETENTE DIRECTE;HDC 086;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-08-2023;03-07-2023;-50;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 25 HDC;CLIMATISATION DETENTE DIRECTE;HDC 086;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;21-06-2023;03-07-2023;12;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 25 HDC;CLIMATISATION DETENTE DIRECTE;HDC 086;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-02-2023;29-06-2023;140;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH 25 HDC;CLIMATISATION DETENTE DIRECTE;HDC 086;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;27-01-2023;27-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement moteur clim;NULL;NULL
CLIM CH 25 HDC;CLIMATISATION DETENTE DIRECTE;HDC 086;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;27-01-2023;27-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 25 HDC;CLIMATISATION DETENTE DIRECTE;HDC 086;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;05-04-2022;05-04-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM1 CABANE POSTE DIANE;CLIMATISATION DETENTE DIRECTE;DIVERS 007;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;08-10-2024;08-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel des deux unités de climatisation ;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel des deux unités de climatisation ;NULL;NULL
CLIM1 CABANE POSTE DIANE;CLIMATISATION DETENTE DIRECTE;DIVERS 007;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;02-10-2024;02-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres de clim des deux unités ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres des deux unités de climatisation ;NULL;NULL
CLIM1 CABANE POSTE DIANE;CLIMATISATION DETENTE DIRECTE;DIVERS 007;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;18-09-2024;18-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres des deux unités ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres des deux unités ;NULL;NULL
CLIM1 CABANE POSTE DIANE;CLIMATISATION DETENTE DIRECTE;DIVERS 007;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-09-2024;04-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres des deux unités ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres des deux unités ;NULL;NULL
CLIM1 CABANE POSTE DIANE;CLIMATISATION DETENTE DIRECTE;DIVERS 007;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;19-08-2024;19-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres de la climatisation sur les deux unités ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres de la climatisation sur les deux unités ;NULL;NULL
CLIM1 CABANE POSTE DIANE;CLIMATISATION DETENTE DIRECTE;DIVERS 007;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;24-07-2024;24-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres de la climatisation ;01h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres de la climatisation de deux machines ;NULL;NULL
CLIM1 CABANE POSTE DIANE;CLIMATISATION DETENTE DIRECTE;DIVERS 007;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;10-07-2024;10-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres ;01h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres ;NULL;NULL
CLIM1 CABANE POSTE DIANE;CLIMATISATION DETENTE DIRECTE;DIVERS 007;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-06-2024;26-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres de clim ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres de clim ;NULL;NULL
