Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CLIM CH 602;CLIMATISATION DETENTE DIRECTE;EDR 0083;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;30-06-2023;19-07-2023;19;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 602;CLIMATISATION DETENTE DIRECTE;EDR 0083;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;02-11-2022;02-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 602;CLIMATISATION DETENTE DIRECTE;EDR 0083;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;14-03-2022;14-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
B-7-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 024;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;06-06-2024;31-12-2024;208;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;04h00;Sylvie DEMAISON;Benoît CROZET;maintenance effectué le 25/11/2024;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
B-7-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 024;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;06-12-2023;05-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;"ras 
température de soufflage 
cuisine : 40°
salon : 41°
chambre 1 : 40
chambre 2 : 40° 
chambre 3 : 41
 vitesse ventilation ok";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-7-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 024;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;10-10-2023;10-10-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance faite le 06-06;04h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 06-06;NULL;NULL
B-7-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 024;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;06-06-2023;10-10-2023;126;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 06-06 ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-7-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 024;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;05-12-2022;05-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM LOCAL SERVEUR;CLIMATISATION DETENTE DIRECTE;WCFC 0011;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-10-2024;04-11-2024;22;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM LOCAL SERVEUR;CLIMATISATION DETENTE DIRECTE;WCFC 0011;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-04-2024;14-05-2024;31;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;00h30;Cédric DITTMANN;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM LOCAL SERVEUR;CLIMATISATION DETENTE DIRECTE;WCFC 0011;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-10-2023;27-11-2023;45;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: O
CLIM LOCAL SERVEUR;CLIMATISATION DETENTE DIRECTE;WCFC 0011;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-04-2023;15-05-2023;32;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;entretien réalisée le 18/04/2023;NULL;Vérification des connexions et resserrage: X, Vérification mécanique générale: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Contrôle pompe de relevage condensât clim: O, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: O, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X
CLIM CH 3 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 009;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-01-2025;23-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM CH 3 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 009;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;25-07-2024;25-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM CH 3 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 009;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;25-01-2024;25-01-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM CH 3 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 009;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;25-01-2024;25-01-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM CH 3 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 009;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;19-03-2023;19-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 3 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 009;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-03-2022;11-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C1-21-5 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 054;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;17-10-2024;04-06-2024;-134;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage salon :  9°c
Reprise : 22°c

Chambre 1  : 9°c
Reprise : 22°c

Chambre 2 : 7
reprise : 21°c


";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-21-5 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 054;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;03-06-2024;03-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance ;03h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 21-05 ;NULL;NULL
C1-21-5 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 054;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;01-02-2023;01-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A-15-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 012;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;15;NULL;05-12-2024;06-01-2025;32;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;03h00;Sylvie DEMAISON;Benoît CROZET;"maintenance realise le 28/11/2024
groupe extérieur inaccessible logé dans un placard plein de choses ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
A-15-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 012;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;15;NULL;05-06-2024;11-06-2024;6;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Benoît CROZET;"
Fait le 6/06
Tout fonctionne parfaitement 
Ch1 : soufflage : 9,8
Cuisine : soufflage : 10,1
Salon : soufflage 9,8";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
A-15-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 012;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;15;NULL;05-12-2023;05-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;"ventilation ok 
température de soufflage salon 43°
chambre : 40°
ras ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-15-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 012;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;15;NULL;25-11-2022;25-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM 3 REPASSERIE BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 409;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;09-11-2024;03-06-2024;-158;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM 3 REPASSERIE BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 409;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;09-11-2023;28-12-2023;49;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
GROUPE CLIM MACHINERIE ASCENSEUR;CLIMATISATION DETENTE DIRECTE;HDC 415;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;10-11-2024;16-05-2024;-177;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h30;Loïse DELAHAYE;Dorothée DAILLY;nettoyage groupe ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
GROUPE CLIM MACHINERIE ASCENSEUR;CLIMATISATION DETENTE DIRECTE;HDC 415;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;10-11-2023;28-09-2023;-42;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 605;CLIMATISATION DETENTE DIRECTE;EDR 0086;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;04-12-2024;17-01-2025;44;CLIMATISATION DETENTE DIRECTE;Curative;remplacement du moteur de ventilation ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du moteur de ventilation ;NULL;NULL
CLIM CH 605;CLIMATISATION DETENTE DIRECTE;EDR 0086;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;04-12-2024;10-06-2024;-176;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 605;CLIMATISATION DETENTE DIRECTE;EDR 0086;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;31-08-2024;26-10-2023;-309;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 605;CLIMATISATION DETENTE DIRECTE;EDR 0086;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;04-12-2023;11-09-2023;-83;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 605;CLIMATISATION DETENTE DIRECTE;EDR 0086;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;31-08-2023;19-07-2023;-42;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 605;CLIMATISATION DETENTE DIRECTE;EDR 0086;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;02-11-2022;02-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 605;CLIMATISATION DETENTE DIRECTE;EDR 0086;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;14-03-2022;14-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV GF6 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0077;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV GF6 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0077;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;01-08-2024;01-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV GF6 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0077;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;22-03-2024;22-03-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV GF6 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0077;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;03-08-2023;03-08-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;NULL
VRV GF6 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0077;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;28-10-2022;28-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV GF6 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0077;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;13-03-2022;13-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM BUANDERIE PERSONNEL N+3;CLIMATISATION DETENTE DIRECTE;2F 127;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-03-2024;04-01-2024;-81;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM BUANDERIE PERSONNEL N+3;CLIMATISATION DETENTE DIRECTE;2F 127;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-09-2023;05-09-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;entretien filtre et controle fonctionnement ;NULL;NULL
CLIM CH 309;CLIMATISATION DETENTE DIRECTE;2F 125;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;25-03-2024;03-01-2024;-81;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 309;CLIMATISATION DETENTE DIRECTE;2F 125;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-09-2023;05-09-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;entretien filtre et controle fonctionnement ;NULL;NULL
CLIM HALL 1 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 007;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;23-01-2025;23-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM HALL 1 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 007;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;25-07-2024;25-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM HALL 1 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 007;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;15-02-2024;15-02-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement du moteur de ventilation ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du moteur de ventilation ;NULL;NULL
CLIM HALL 1 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 007;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;25-01-2024;25-01-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM HALL 1 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 007;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;19-03-2023;19-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM HALL 1 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 007;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;10-03-2022;10-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 203;CLIMATISATION DETENTE DIRECTE;2F 112;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-02-2025;08-07-2024;-210;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 203;CLIMATISATION DETENTE DIRECTE;2F 112;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-02-2024;02-01-2024;-32;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 203;CLIMATISATION DETENTE DIRECTE;2F 112;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;29-08-2023;29-08-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance semestrielle ;01h00;Loïse DEBAY;Dorothée DAILLY;entretien des filtres et controle fonctionnement ;NULL;NULL
CLIM VRV 2 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 069;NULL;NULL;2eme droite;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;01-08-2024;01-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
CLIM VRV 2 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 069;NULL;NULL;2eme droite;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;03-08-2023;03-08-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;NULL
CLIM VRV 2 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 069;NULL;NULL;2eme droite;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;21-12-2022;21-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM VRV 2 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 069;NULL;NULL;2eme droite;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;14-03-2022;14-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM OFFICE SERVICE ASCENSEUR;CLIMATISATION DETENTE DIRECTE;ER 581;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-11-2024;05-06-2024;-177;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE SERVICE ASCENSEUR;CLIMATISATION DETENTE DIRECTE;ER 581;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-11-2023;02-11-2023;-27;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien  annuel plus remplacement moteur et volute ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 323;CLIMATISATION DETENTE DIRECTE;2F 051;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;20-02-2025;07-01-2025;-43;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 323;CLIMATISATION DETENTE DIRECTE;2F 051;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;20-02-2024;08-07-2024;139;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 323;CLIMATISATION DETENTE DIRECTE;2F 051;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;18-08-2023;18-09-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
CLIM CH 323;CLIMATISATION DETENTE DIRECTE;2F 051;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;06-02-2023;06-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 323;CLIMATISATION DETENTE DIRECTE;2F 051;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;03-03-2022;03-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C-03-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 047;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;3;NULL;03-06-2024;11-06-2024;8;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Benoît CROZET;"
Fait le 3/06
Tout fonctionne parfaitement 
Ch1 : soufflage : 9,5 
Ch2 : soufflage : 9,8
Cuisine : soufflage : 9,4
Salon : soufflage 9,8";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C-03-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 047;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;3;NULL;14-12-2023;14-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-14-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 101;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;26-12-2023;10-04-2024;106;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Joseph DRUET;Benoît CROZET;"Salon 
Soufflage 8
Reprise 22

Chambre 1
Soufflage 7.9
Reprise 22
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-14-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 101;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;26-06-2023;31-01-2024;219;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;"température de soufflage salon : 46°c
reprise : 26°c

chambre 1: 45°c
reprise : 24°c'";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-14-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 101;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;15-02-2023;15-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM BUREAU reception rdc EDR;CLIMATISATION DETENTE DIRECTE;EDR 0099;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;30-10-2023;06-12-2024;403;CLIMATISATION DETENTE DIRECTE;Préventive;entretien  annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM BUREAU reception rdc EDR;CLIMATISATION DETENTE DIRECTE;EDR 0099;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;08-11-2022;08-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM BUREAU reception rdc EDR;CLIMATISATION DETENTE DIRECTE;EDR 0099;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;21-03-2022;21-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C2-27-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 205;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;27;NULL;03-11-2023;02-05-2024;181;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h30;Aurélie DRAPIEZ;Benoît CROZET;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM ESPACE VENTE;CLIMATISATION DETENTE DIRECTE;WCFC 0015;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-10-2024;18-10-2024;4;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;pompe de relevages remplacée précédemment ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM ESPACE VENTE;CLIMATISATION DETENTE DIRECTE;WCFC 0015;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-04-2024;14-05-2024;30;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;00h30;Cédric DITTMANN;Dorothée DAILLY;pompe condensat hs en attente validation;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM ESPACE VENTE;CLIMATISATION DETENTE DIRECTE;WCFC 0015;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-10-2023;27-11-2023;44;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: O
CLIM ESPACE VENTE;CLIMATISATION DETENTE DIRECTE;WCFC 0015;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-04-2023;16-05-2023;32;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"intervention c2s réalisée le 18/04/2023
";NULL;Vérification des connexions et resserrage: X, Vérification mécanique générale: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Contrôle pompe de relevage condensât clim: X, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: O, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X
CLIM CH 642;CLIMATISATION DETENTE DIRECTE;EDR 0142;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;05-12-2024;16-07-2024;-141;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage de la grille et de la trappe
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 642;CLIMATISATION DETENTE DIRECTE;EDR 0142;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;31-08-2024;11-06-2024;-80;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 642;CLIMATISATION DETENTE DIRECTE;EDR 0142;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;30-06-2024;06-11-2023;-236;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 642;CLIMATISATION DETENTE DIRECTE;EDR 0142;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;05-12-2023;11-09-2023;-84;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 642;CLIMATISATION DETENTE DIRECTE;EDR 0142;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;31-08-2023;11-09-2023;11;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 642;CLIMATISATION DETENTE DIRECTE;EDR 0142;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;30-06-2023;20-07-2023;20;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 642;CLIMATISATION DETENTE DIRECTE;EDR 0142;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;11-12-2022;11-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 642;CLIMATISATION DETENTE DIRECTE;EDR 0142;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;26-03-2022;26-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM DIRECTION TECHNIQUE ET  INFORMATIQUE;CLIMATISATION DETENTE DIRECTE;2F 321;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;10-08-2024;10-08-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;pompe flotteur hs ;03h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement de la pompe et du flotteur ;NULL;NULL
CLIM DIRECTION TECHNIQUE ET  INFORMATIQUE;CLIMATISATION DETENTE DIRECTE;2F 321;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;25-07-2024;19-07-2024;-5;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM DIRECTION TECHNIQUE ET  INFORMATIQUE;CLIMATISATION DETENTE DIRECTE;2F 321;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;05-04-2024;09-01-2024;-86;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM RESTAURANT 1;CLIMATISATION DETENTE DIRECTE;EDR 0030;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;04-12-2024;31-07-2024;-125;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien groupe ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM RESTAURANT 1;CLIMATISATION DETENTE DIRECTE;EDR 0030;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;04-12-2023;22-03-2024;109;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM RESTAURANT 1;CLIMATISATION DETENTE DIRECTE;EDR 0030;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;13-01-2023;13-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM RESTAURANT 1;CLIMATISATION DETENTE DIRECTE;EDR 0030;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;12-03-2022;12-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 39 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 078;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-02-2025;08-08-2024;-195;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
