Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CLIM CH 39 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 078;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;24-08-2024;15-07-2024;-39;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;problème d odeur nettoyage des grilles ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 39 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 078;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-06-2024;24-06-2024;1;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison plus reprise du calo;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 39 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 078;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-02-2024;17-11-2023;-94;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 39 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 078;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;24-08-2023;18-09-2023;25;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 39 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 078;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-06-2023;01-09-2023;70;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 39 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 078;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-02-2023;04-07-2023;134;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 39 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 078;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-11-2022;16-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 39 lit HDC;CLIMATISATION DETENTE DIRECTE;HDC 078;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-03-2022;18-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C1-19-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 047;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;15-12-2024;04-06-2024;-193;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage salon :  8°c
Reprise : 22°c

Chambre 1  : 7°c
Reprise : 22°c



";NULL;Nettoyage des batteries condenseur et évaporateur: O, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-19-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 047;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;15-06-2024;08-02-2024;-127;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;01h30;Jean-Baptiste DEPAUW;Dorothée DAILLY;"température de soufflage salon : 44
reprise : 23

chambre 1 : 45 
reprise 22 ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-19-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 047;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;15-12-2023;06-07-2023;-161;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Aurélie DRAPIEZ;Dorothée DAILLY;maintenance fait 15/06;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-19-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 047;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;15-06-2023;15-06-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Benoît CROZET;NULL;NULL;NULL
C1-19-3 (2P);CLIMATISATION DETENTE DIRECTE;Columbia 047;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;01-12-2022;01-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM CH 217;CLIMATISATION DETENTE DIRECTE;2F 226;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;09-02-2025;08-07-2024;-215;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 217;CLIMATISATION DETENTE DIRECTE;2F 226;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-09-2024;05-09-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;condensation boucher ;01h00;Loïse DELAHAYE;Dorothée DAILLY;nettoyage du condensât machine opérationnelle ;NULL;NULL
CLIM CH 217;CLIMATISATION DETENTE DIRECTE;2F 226;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;09-02-2024;02-01-2024;-37;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 217;CLIMATISATION DETENTE DIRECTE;2F 226;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;18-08-2023;18-09-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
CLIM CH 39-2 HDC;CLIMATISATION DETENTE DIRECTE;HDC 079;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;17-02-2025;18-11-2024;-90;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus nettoyage des grilles ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 39-2 HDC;CLIMATISATION DETENTE DIRECTE;HDC 079;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;24-08-2024;08-08-2024;-15;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 39-2 HDC;CLIMATISATION DETENTE DIRECTE;HDC 079;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-06-2024;24-06-2024;1;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison manque fermeture sur la trappe information remonter au technique ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 39-2 HDC;CLIMATISATION DETENTE DIRECTE;HDC 079;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;17-02-2024;17-11-2023;-91;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 39-2 HDC;CLIMATISATION DETENTE DIRECTE;HDC 079;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;24-08-2023;18-09-2023;25;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 39-2 HDC;CLIMATISATION DETENTE DIRECTE;HDC 079;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-06-2023;01-09-2023;70;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 39-2 HDC;CLIMATISATION DETENTE DIRECTE;HDC 079;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;17-02-2023;04-07-2023;137;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 39-2 HDC;CLIMATISATION DETENTE DIRECTE;HDC 079;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-11-2022;16-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 39-2 HDC;CLIMATISATION DETENTE DIRECTE;HDC 079;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-03-2022;18-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C1-30-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 078;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;30;NULL;29-06-2024;08-04-2024;-81;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;03h00;Joseph DRUET;Benoît CROZET;"Salon 
Soufflage 7.2
Reprise 22

Chambre 1
Soufflage 7.4
Reprise 22

Chambre 2
Soufflage 7.2
Reprise 22";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-30-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 078;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;30;NULL;29-12-2023;08-01-2024;10;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-30-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 078;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;30;NULL;29-06-2023;03-01-2024;188;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Renaud DAMOUR;Benoît CROZET;maintenance réalisée le 3-01-24;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-30-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 078;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;30;NULL;05-01-2023;05-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM BUREAU 2 HEDERA;CLIMATISATION DETENTE DIRECTE;HEDERA_005;NULL;NULL;NULL;HDCER;Bâtiment Les Horizons;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-10-2024;11-10-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;depose de la telecommande pour travaux;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
CLIM BUREAU 2 HEDERA;CLIMATISATION DETENTE DIRECTE;HEDERA_005;NULL;NULL;NULL;HDCER;Bâtiment Les Horizons;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-12-2022;30-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM BUREAU 2 HEDERA;CLIMATISATION DETENTE DIRECTE;HEDERA_005;NULL;NULL;NULL;HDCER;Bâtiment Les Horizons;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-03-2022;09-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 185;CLIMATISATION DETENTE DIRECTE;2F 004;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;11-09-2024;22-10-2024;41;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 185;CLIMATISATION DETENTE DIRECTE;2F 004;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;01-07-2024;13-06-2024;-17;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 185;CLIMATISATION DETENTE DIRECTE;2F 004;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;23-10-2023;15-01-2024;84;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 185;CLIMATISATION DETENTE DIRECTE;2F 004;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;11-09-2023;18-09-2023;7;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH 185;CLIMATISATION DETENTE DIRECTE;2F 004;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;01-07-2023;04-07-2023;3;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 185;CLIMATISATION DETENTE DIRECTE;2F 004;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;03-01-2023;03-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 185;CLIMATISATION DETENTE DIRECTE;2F 004;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;29-03-2022;29-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 645;CLIMATISATION DETENTE DIRECTE;EDR 0139;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;04-12-2024;17-07-2024;-139;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles et de la trappe 
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 645;CLIMATISATION DETENTE DIRECTE;EDR 0139;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;31-08-2024;10-06-2024;-81;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 645;CLIMATISATION DETENTE DIRECTE;EDR 0139;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;30-06-2024;30-04-2024;-60;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 645;CLIMATISATION DETENTE DIRECTE;EDR 0139;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;04-12-2023;06-11-2023;-27;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 645;CLIMATISATION DETENTE DIRECTE;EDR 0139;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;31-08-2023;13-09-2023;13;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 645;CLIMATISATION DETENTE DIRECTE;EDR 0139;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;30-06-2023;20-07-2023;20;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 645;CLIMATISATION DETENTE DIRECTE;EDR 0139;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;11-12-2022;11-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 645;CLIMATISATION DETENTE DIRECTE;EDR 0139;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;26-03-2022;26-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 12 HDC;CLIMATISATION DETENTE DIRECTE;HDC 054;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;26-06-2024;26-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison deux unités ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 12 HDC;CLIMATISATION DETENTE DIRECTE;HDC 054;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;20-02-2024;08-11-2023;-103;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 12 HDC;CLIMATISATION DETENTE DIRECTE;HDC 054;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;08-09-2023;08-09-2023;0;CLIMATISATION DETENTE DIRECTE;Curative;remplacement du moteur de ventilation ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du moteur de ventilation de l unités chambre ;NULL;NULL
CLIM CH 12 HDC;CLIMATISATION DETENTE DIRECTE;HDC 054;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;25-08-2023;18-09-2023;24;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 12 HDC;CLIMATISATION DETENTE DIRECTE;HDC 054;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;26-06-2023;08-09-2023;74;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 12 HDC;CLIMATISATION DETENTE DIRECTE;HDC 054;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;20-02-2023;28-06-2023;128;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH 12 HDC;CLIMATISATION DETENTE DIRECTE;HDC 054;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;15-02-2023;15-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement moteur clim + pompe de relevage + flotteur;NULL;NULL
CLIM CH 12 HDC;CLIMATISATION DETENTE DIRECTE;HDC 054;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;15-02-2023;15-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 12 HDC;CLIMATISATION DETENTE DIRECTE;HDC 054;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;07-04-2022;07-04-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 227;CLIMATISATION DETENTE DIRECTE;2F 236;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;11-02-2025;08-07-2024;-217;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 227;CLIMATISATION DETENTE DIRECTE;2F 236;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;11-02-2024;29-12-2023;-43;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 227;CLIMATISATION DETENTE DIRECTE;2F 236;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;18-08-2023;18-09-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
CLIM INFORMATIQUE PERSONNEL;CLIMATISATION DETENTE DIRECTE;2F 303;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;25-06-2024;23-08-2024;59;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM INFORMATIQUE PERSONNEL;CLIMATISATION DETENTE DIRECTE;2F 303;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;25-03-2024;05-01-2024;-79;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
C-00 APPT CONCIERGE (2P);CLIMATISATION DETENTE DIRECTE;Europa 043;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;rdc;NULL;25-11-2022;25-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM CH 206;CLIMATISATION DETENTE DIRECTE;2F 116;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-02-2025;08-07-2024;-211;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 206;CLIMATISATION DETENTE DIRECTE;2F 116;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-02-2024;02-01-2024;-33;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 206;CLIMATISATION DETENTE DIRECTE;2F 116;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;18-08-2023;18-09-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
C9-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 046;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;9;NULL;15-10-2024;22-10-2024;7;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;03h00;Joseph DRUET;Benoît CROZET;"Cuisine
Soufflage 7,5
Reprise 22,5
 
Salon
Soufflage 7,3
Reprise 21,2

Chambre n1 
Soufflage 7,2
Reprise 21,4

Chambre n2
Soufflage6,8
Reprise21,8";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
C9-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 046;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;9;NULL;15-04-2024;29-05-2024;44;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon : 11
reprise 20

Chambre1 : 12
reprise : 20

Chambre 2 : 12
reprise : 19";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C9-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 046;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;9;NULL;15-10-2023;25-10-2023;10;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Joseph DRUET;Dorothée DAILLY;"Salon 
Soufflage 8.3 
Reprise 21.5

Chambre 
Soufflage 8.2
Reprise 21.5

Bureau 
Soufflage 8.4
Reprise 21.5

Cuisine 
Soufflage 8.2 
Reprisse 21.5";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C9-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 046;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;9;NULL;15-04-2023;05-05-2023;20;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Contrôle électrique: X, Vérification mécanique générale: X, Vérification des connexions et resserrage: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: O, Nettoyage des filtres, remplacement si nécessaire: X
C9-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 046;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;9;NULL;07-11-2022;07-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A-7-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 012;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;14-11-2024;11-10-2024;-33;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage chambre 1 : 43
reprise : 20

Chambre 2 : 42
reprise : 20

Chambre 3 : 43
reprise : 21

Chambre 4 : 44
reprise : 20

salon : 42
reprise : 19";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-7-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 012;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;02-11-2023;07-06-2024;218;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Jean-Baptiste DEPAUW;Benoît CROZET;"empérature de soufflage salon :  8°c
Reprise : 22°c

Chambre 1  : 7°c
Reprise : 22°c


Chambre 2 : 8°c
Reprise : 23°c
 
Chambre 3 : 8°c
Reprise :  23°c

Chambre 4 : 8°c
reprise : 22°c";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-7-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 012;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;01-02-2023;01-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-27-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 065;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;27;NULL;29-12-2024;04-12-2024;-24;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;04h00;Joseph DRUET;Benoît CROZET;"C1 27 1
Salon 
Soufflage 37,2
Reprise 23,2

Chambre n1
Soufflage37,4
Reprise 22,8

Chambre n2
Soufflage 38,2
Reprise 23,5";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-27-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 065;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;27;NULL;29-06-2024;14-05-2024;-45;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon : 9°c
reprise : 22°c

Chambre 1 : 9°c
reprise 21°c

Chambre 2 : 8°C
REPRISE : 22°C";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-27-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 065;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;27;NULL;29-12-2023;30-11-2023;-28;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-27-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 065;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;27;NULL;29-06-2023;04-07-2023;5;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Dorothée DAILLY;maintenance 26/06;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-27-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 065;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;27;NULL;05-01-2023;05-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM CH 101;CLIMATISATION DETENTE DIRECTE;2F 017;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-02-2025;17-08-2023;-533;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 101;CLIMATISATION DETENTE DIRECTE;2F 017;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-02-2024;17-08-2023;-167;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 101;CLIMATISATION DETENTE DIRECTE;2F 017;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;05-01-2023;05-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 101;CLIMATISATION DETENTE DIRECTE;2F 017;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-03-2022;30-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 123 HDC;CLIMATISATION DETENTE DIRECTE;HDC 031;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;20-02-2025;21-08-2024;-182;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 123 HDC;CLIMATISATION DETENTE DIRECTE;HDC 031;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;25-08-2024;01-07-2024;-54;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS ";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 123 HDC;CLIMATISATION DETENTE DIRECTE;HDC 031;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;26-06-2024;12-12-2023;-196;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 123 HDC;CLIMATISATION DETENTE DIRECTE;HDC 031;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;20-02-2024;06-09-2023;-166;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 123 HDC;CLIMATISATION DETENTE DIRECTE;HDC 031;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;25-08-2023;03-07-2023;-52;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 123 HDC;CLIMATISATION DETENTE DIRECTE;HDC 031;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;26-06-2023;28-06-2023;2;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
