Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
C-13-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 056;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;13;NULL;10-10-2023;10-10-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance ;04h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 28 juin ;NULL;NULL
C-13-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 056;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;13;NULL;15-12-2022;15-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A LOCAL POUBELLES;CLIMATISATION DETENTE DIRECTE;Houston 002;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;rdc;NULL;20-10-2023;13-11-2023;24;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A LOCAL POUBELLES;CLIMATISATION DETENTE DIRECTE;Houston 002;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;rdc;NULL;20-04-2023;31-05-2023;41;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 28/04/23 par Alexis ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
A LOCAL POUBELLES;CLIMATISATION DETENTE DIRECTE;Houston 002;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;rdc;NULL;17-10-2022;17-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM OFFICE N+2;CLIMATISATION DETENTE DIRECTE;HDC 401;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;19-11-2024;02-07-2024;-139;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O
CLIM OFFICE N+2;CLIMATISATION DETENTE DIRECTE;HDC 401;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;19-08-2024;28-11-2023;-264;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE N+2;CLIMATISATION DETENTE DIRECTE;HDC 401;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;19-06-2024;28-11-2023;-203;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la bobine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE N+2;CLIMATISATION DETENTE DIRECTE;HDC 401;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;19-11-2023;30-10-2023;-19;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM COULOIR FACE CH 616;CLIMATISATION DETENTE DIRECTE;ER 550;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-1;NULL;18-08-2024;04-12-2024;108;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM COULOIR FACE CH 616;CLIMATISATION DETENTE DIRECTE;ER 550;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-1;NULL;18-06-2024;29-08-2024;72;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM COULOIR FACE CH 616;CLIMATISATION DETENTE DIRECTE;ER 550;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-1;NULL;03-02-2024;30-10-2023;-95;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
A-11-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 017;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;02-05-2024;22-10-2024;173;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;04h00;Joseph DRUET;Benoît CROZET;"
Cuisine
Soufflage 10,8
Reprise 22,5

Salon
Soufflage 7,2
Reprise 21,2

Chambre n1 
Soufflage 6,5
Reprise 20,5
Filtre changer non marquer sur la feuille

Chambre n2
Soufflage 6,8
Reprise 20,8
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
A-11-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 017;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;02-11-2023;25-10-2023;-7;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h00;Joseph DRUET;Dorothée DAILLY;"Salon 
Soufflage 8.3
Reprise 21.5

Chambre 1 
Soufflage 8.2
Reprise 21.5

Chambre 2
Soufflage 8.3 
Reprise 21.5

Cuisine 
Soufflage 8.3
Reprise 21.5
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-11-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 017;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;02-05-2023;13-04-2023;-18;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Vérification des connexions et resserrage: X, Nettoyage des batteries condenseur et évaporateur: X, Nettoyage des filtres, remplacement si nécessaire: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Resserrage boulonnerie: X, Contrôle électrique: X
A-11-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 017;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;18-10-2022;18-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM OFFICE 11 HDC;CLIMATISATION DETENTE DIRECTE;HDC 129;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;22-02-2023;11-08-2023;170;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE 11 HDC;CLIMATISATION DETENTE DIRECTE;HDC 129;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;22-03-2022;22-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
HALL C RDC (1P);CLIMATISATION DETENTE DIRECTE;Columbia 019;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;rdc;NULL;06-06-2023;04-06-2024;364;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage  :  12°c
Reprise : 22°c


";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
HALL C RDC (1P);CLIMATISATION DETENTE DIRECTE;Columbia 019;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;rdc;NULL;09-01-2023;09-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM SALLE DE COURS 2;CLIMATISATION DETENTE DIRECTE;WCFC 0022;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;17-10-2024;12-02-2025;118;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;Etat general ok;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM SALLE DE COURS 2;CLIMATISATION DETENTE DIRECTE;WCFC 0022;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;17-04-2024;02-08-2024;107;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM SALLE DE COURS 2;CLIMATISATION DETENTE DIRECTE;WCFC 0022;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;17-10-2023;27-11-2023;41;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: O
CLIM SALLE DE COURS 2;CLIMATISATION DETENTE DIRECTE;WCFC 0022;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;17-04-2023;26-05-2023;39;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;00h15;Thérèse DOUARD;Dorothée DAILLY;"appareil inaccessible 
prévoir création trappe ";NULL;Nettoyage des batteries condenseur et évaporateur: O, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 319;CLIMATISATION DETENTE DIRECTE;2F 047;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;18-02-2025;08-07-2024;-224;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 319;CLIMATISATION DETENTE DIRECTE;2F 047;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;18-02-2024;03-01-2024;-45;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 319;CLIMATISATION DETENTE DIRECTE;2F 047;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;18-08-2023;18-09-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
CLIM CH 319;CLIMATISATION DETENTE DIRECTE;2F 047;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;03-02-2023;03-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 319;CLIMATISATION DETENTE DIRECTE;2F 047;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;03-03-2022;03-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM HALL D'ACCUEIL;CLIMATISATION DETENTE DIRECTE;WCFC 0014;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-10-2024;20-01-2025;98;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;contrôle ok vidange bac pompe de relevage condensat;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM HALL D'ACCUEIL;CLIMATISATION DETENTE DIRECTE;WCFC 0014;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-04-2024;03-06-2024;50;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM HALL D'ACCUEIL;CLIMATISATION DETENTE DIRECTE;WCFC 0014;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-10-2023;27-11-2023;44;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: O
CLIM HALL D'ACCUEIL;CLIMATISATION DETENTE DIRECTE;WCFC 0014;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-04-2023;15-05-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;maintenance réalisée le 17/04/2023;NULL;Vérification des connexions et resserrage: X, Vérification mécanique générale: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Contrôle pompe de relevage condensât clim: O, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: O, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X
CLIM CH 633;CLIMATISATION DETENTE DIRECTE;EDR 0135;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;05-12-2024;16-07-2024;-141;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 633;CLIMATISATION DETENTE DIRECTE;EDR 0135;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;20-08-2024;16-07-2024;-34;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;nettoyage des grilles et de la trappe controle fonctionnement RAS;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 633;CLIMATISATION DETENTE DIRECTE;EDR 0135;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;20-06-2024;11-06-2024;-8;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 633;CLIMATISATION DETENTE DIRECTE;EDR 0135;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;05-12-2023;31-10-2023;-34;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 633;CLIMATISATION DETENTE DIRECTE;EDR 0135;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;20-08-2023;12-09-2023;23;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 633;CLIMATISATION DETENTE DIRECTE;EDR 0135;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;20-06-2023;25-07-2023;35;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier la trappe ouvre et ferme très mal trappe à raboter 2mm;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 633;CLIMATISATION DETENTE DIRECTE;EDR 0135;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;09-12-2022;09-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 633;CLIMATISATION DETENTE DIRECTE;EDR 0135;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;21-03-2022;21-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 211;CLIMATISATION DETENTE DIRECTE;2F 220;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;08-02-2025;03-01-2024;-401;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 211;CLIMATISATION DETENTE DIRECTE;2F 220;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;08-02-2024;02-01-2024;-36;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 211;CLIMATISATION DETENTE DIRECTE;2F 220;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;18-08-2023;18-09-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
CLIM CH 108;CLIMATISATION DETENTE DIRECTE;2F 304;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;13-09-2024;09-01-2025;118;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 108;CLIMATISATION DETENTE DIRECTE;2F 304;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;13-07-2024;09-07-2024;-3;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 108;CLIMATISATION DETENTE DIRECTE;2F 304;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;26-03-2024;29-12-2023;-87;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM SPA BEAUTE L'ESCALE;CLIMATISATION DETENTE DIRECTE;DIVERS 054;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;14-03-2024;18-03-2024;4;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH  283;CLIMATISATION DETENTE DIRECTE;2F 027;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-10-2024;23-08-2024;-60;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  283;CLIMATISATION DETENTE DIRECTE;2F 027;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-09-2024;13-06-2024;-89;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage de la grille 
controle fonctionnement RAS";NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  283;CLIMATISATION DETENTE DIRECTE;2F 027;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;26-08-2024;26-08-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme de clim dans la chambre ;01h00;Loïse DEBAY;Dorothée DAILLY;"clim allume a 22°c 
T° ambiance 22°c 

mise en service de la clim a 18°c 
controle fonctionnement RAS";NULL;NULL
CLIM CH  283;CLIMATISATION DETENTE DIRECTE;2F 027;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-07-2024;17-01-2024;-165;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH  283;CLIMATISATION DETENTE DIRECTE;2F 027;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-10-2023;16-01-2024;85;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  283;CLIMATISATION DETENTE DIRECTE;2F 027;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-09-2023;19-09-2023;8;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH  283;CLIMATISATION DETENTE DIRECTE;2F 027;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-07-2023;04-07-2023;3;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  283;CLIMATISATION DETENTE DIRECTE;2F 027;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-10-2022;20-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement moteur clim;NULL;NULL
CLIM CH  283;CLIMATISATION DETENTE DIRECTE;2F 027;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-10-2022;20-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH  283;CLIMATISATION DETENTE DIRECTE;2F 027;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;19-03-2022;19-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM VIDEO EDR;CLIMATISATION DETENTE DIRECTE;EDR 0012;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Galerie tech cusine;22-01-2023;22-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM VIDEO EDR;CLIMATISATION DETENTE DIRECTE;EDR 0012;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Galerie tech cusine;11-03-2022;11-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
A-11-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 016;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;16-10-2023;20-10-2023;4;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Joseph DRUET;Dorothée DAILLY;"A11-1

Salon 
Température de soufflage 7.6
Température de reprise 21.3

Chambre droite 
Température soufflage 8.4
Température reprise 21.5

Chambre gauche 
Température soufflage 8.2
Température reprise 21.5

Chambre inviter 
Température soufflage 8.3
Température reprise 21.5

Chambre parental 
Température de soufflage 8.3
Température de reprise 21.5

Cuisine 
Température de soufflage 7.6
Température de reprise 21.5
 
cependant trape entre les deux chambre bloquée ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-11-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 016;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;16-04-2023;18-04-2023;2;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Contrôle électrique: X, Vérification mécanique générale: X, Vérification des connexions et resserrage: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: O, Nettoyage des filtres, remplacement si nécessaire: X
A-11-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 016;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;14-11-2022;14-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM CH 631;CLIMATISATION DETENTE DIRECTE;EDR 0133;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;30-11-2024;16-07-2024;-136;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles et de la trappe 
controle fonctionnement RAS";NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 631;CLIMATISATION DETENTE DIRECTE;EDR 0133;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;14-10-2024;14-10-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;remplacement du moteur de ventilation ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du moteur de ventilation ;NULL;NULL
CLIM CH 631;CLIMATISATION DETENTE DIRECTE;EDR 0133;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;15-09-2024;10-06-2024;-96;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 631;CLIMATISATION DETENTE DIRECTE;EDR 0133;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;15-07-2024;10-06-2024;-34;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS.";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 631;CLIMATISATION DETENTE DIRECTE;EDR 0133;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;01-07-2024;01-07-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme d'odeur dans la chambre ;00h30;Loïse DEBAY;Dorothée DAILLY;demande du HK pour mettre du desinfectant sur la clim ;NULL;NULL
CLIM CH 631;CLIMATISATION DETENTE DIRECTE;EDR 0133;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;30-11-2023;31-10-2023;-29;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien  annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 631;CLIMATISATION DETENTE DIRECTE;EDR 0133;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;15-09-2023;18-09-2023;3;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 631;CLIMATISATION DETENTE DIRECTE;EDR 0133;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;15-07-2023;12-09-2023;59;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 631;CLIMATISATION DETENTE DIRECTE;EDR 0133;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;09-12-2022;09-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintena ce;NULL;NULL
CLIM CH 631;CLIMATISATION DETENTE DIRECTE;EDR 0133;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;15-09-2022;15-09-2022;0;CLIMATISATION DETENTE DIRECTE;Curative;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement moteur clim;NULL;NULL
CLIM CH 631;CLIMATISATION DETENTE DIRECTE;EDR 0133;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;20-03-2022;20-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintena ce;NULL;NULL
B-7-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 032;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;7;NULL;03-05-2024;17-10-2024;167;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;04h00;Joseph DRUET;Benoît CROZET;"B7 1 (4P)
Cuisine
Soufflage 7,2
Reprise 21,7

Salon
Soufflage 6,8
Reprise 21,2

Chambre n1
Soufflage 6,3
Reprise 20,8

Chambre n2
Soufflage 5,6
Reprise 20,6
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
B-7-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 032;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;7;NULL;03-11-2023;13-11-2023;10;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-7-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 032;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;7;NULL;03-05-2023;12-04-2023;-20;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Vérification des connexions et resserrage: X, Nettoyage des batteries condenseur et évaporateur: X, Nettoyage des filtres, remplacement si nécessaire: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Resserrage boulonnerie: X, Contrôle électrique: X
B-7-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 032;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;7;NULL;08-11-2022;08-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM OFFICE SERVICE BAIE;CLIMATISATION DETENTE DIRECTE;ER580;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-11-2024;28-08-2024;-93;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage du capot complet
controle fonctionnement RAS";NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE SERVICE BAIE;CLIMATISATION DETENTE DIRECTE;ER580;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-11-2023;05-07-2024;218;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CAISSON VMC1 HDC;CLIMATISATION DETENTE DIRECTE;HDC 002;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Local enterré;NULL;02-03-2023;02-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CAISSON VMC1 HDC;CLIMATISATION DETENTE DIRECTE;HDC 002;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Local enterré;NULL;30-03-2022;30-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 2 TUNNEL DE LAVAGE;CLIMATISATION DETENTE DIRECTE;2F 406;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;08-11-2024;16-04-2024;-205;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM 2 TUNNEL DE LAVAGE;CLIMATISATION DETENTE DIRECTE;2F 406;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;08-11-2023;27-12-2023;49;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
VRV GF4 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0075;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV GF4 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0075;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;01-08-2024;01-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV GF4 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0075;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;22-03-2024;22-03-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV GF4 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0075;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;03-08-2023;03-08-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;NULL
VRV GF4 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0075;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;27-10-2022;27-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV GF4 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0075;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;13-03-2022;13-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
B-4-2 (2P);CLIMATISATION DETENTE DIRECTE;Houston 029;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;4;NULL;04-11-2023;18-10-2023;-16;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h30;Joseph DRUET;Dorothée DAILLY;"Appartement b04-2
Entretien réaliser sur 2 mono split avec prise de température de soufflage et de reprise :

Salon 
Température de soufflage 8.3degrés 
Température de reprise 21.5 degrés 

Chambre 
Température de soufflage 7.6 degrés 
Température de reprise 21.2
