Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CLIM LOCAL INFO N-1;CLIMATISATION DETENTE DIRECTE;ER 513;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-1;NULL;04-12-2023;14-12-2023;10;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM 2 COULOIR FACE CH 97;CLIMATISATION DETENTE DIRECTE;HDC 501;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;20-11-2024;29-11-2024;9;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus nettoyage des grilles ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM 2 COULOIR FACE CH 97;CLIMATISATION DETENTE DIRECTE;HDC 501;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;20-11-2023;07-12-2023;17;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
B-12-2 (2P);CLIMATISATION DETENTE DIRECTE;Houston 034;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;12;NULL;04-11-2024;22-10-2024;-12;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;02h00;Joseph DRUET;Benoît CROZET;"
Cuisine 
Soufflage 6,5
Reprise 22,7

Chambre n1 
Soufflage 7,4
Reprise 21,3

Salon 
Soufflage 7,8
Reprise 21,3
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
B-12-2 (2P);CLIMATISATION DETENTE DIRECTE;Houston 034;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;12;NULL;04-05-2024;17-06-2024;44;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;01h30;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon : 9
reprise : 22

Chambre 2 : 9
reprise : 23";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-12-2 (2P);CLIMATISATION DETENTE DIRECTE;Houston 034;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;12;NULL;04-11-2023;13-11-2023;9;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h30;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-12-2 (2P);CLIMATISATION DETENTE DIRECTE;Houston 034;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;12;NULL;04-05-2023;25-04-2023;-8;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Aurélie DRAPIEZ;Benoît CROZET;NULL;NULL;Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Contrôle électrique: X, Vérification mécanique générale: X, Vérification des connexions et resserrage: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: O, Nettoyage des filtres, remplacement si nécessaire: X
B-12-2 (2P);CLIMATISATION DETENTE DIRECTE;Houston 034;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;12;NULL;28-10-2022;28-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM CABANE DIOR MASSAGE;CLIMATISATION DETENTE DIRECTE;DIVERS 004;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;08-10-2024;08-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM CABANE DIOR MASSAGE;CLIMATISATION DETENTE DIRECTE;DIVERS 004;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;12-02-2024;12-02-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM CABANE DIOR MASSAGE;CLIMATISATION DETENTE DIRECTE;DIVERS 004;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-04-2022;03-04-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CABANE DIOR MASSAGE;CLIMATISATION DETENTE DIRECTE;DIVERS 004;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-04-2022;03-04-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C1-04-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 008;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;4;NULL;29-06-2024;07-05-2024;-52;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon : 12°c
reprise : 19°c

Chambre : 12°c
reprise : 21°c

Chambre 2 : 11°c
reprise : 20°c";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-04-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 008;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;4;NULL;29-12-2023;09-01-2024;11;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température soufflage 
chambre 1 : 46°c
chambre 2 : 47°c
salon : 46°c

vitesses de ventilation ok 
RAS";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-04-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 008;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;4;NULL;29-06-2023;04-07-2023;5;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Dorothée DAILLY;maintenance fait 29/06;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-04-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 008;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;4;NULL;21-11-2022;21-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A-9-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 007;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;9;NULL;16-12-2024;30-12-2024;14;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;03h00;Sylvie DEMAISON;Benoît CROZET;maintenance effectué le 8/11/2024;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
A-9-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 007;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;9;NULL;18-06-2024;18-06-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;maintenance ;03h00;Renaud DAMOUR;Benoît CROZET;"
Fait le 14/06
Tout fonctionne parfaitement 
Ch1 : soufflage : 9,2
Salon : soufflage 9,3";NULL;NULL
A-9-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 007;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;9;NULL;16-06-2024;12-12-2023;-186;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température salon 54°
chambre 1 : 57°
chambre 2 : 55°
ras ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
A-9-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 007;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;9;NULL;16-12-2023;13-11-2023;-32;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-9-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 007;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;9;NULL;16-06-2023;03-07-2023;17;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 15 juin ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-9-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 007;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;9;NULL;28-11-2022;28-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ARM ELECT WELNESS;CLIMATISATION DETENTE DIRECTE;DIVERS 021;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-04-2022;05-04-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV III GF 07 HDC;CLIMATISATION DETENTE DIRECTE;HDC 010;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 07 HDC;CLIMATISATION DETENTE DIRECTE;HDC 010;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;21-08-2024;21-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 07 HDC;CLIMATISATION DETENTE DIRECTE;HDC 010;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;25-03-2024;25-03-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV III GF 07 HDC;CLIMATISATION DETENTE DIRECTE;HDC 010;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;08-02-2024;08-02-2024;0;CLIMATISATION DETENTE DIRECTE;Travaux;mise en service de Daikin ;01h00;Loïse DELAHAYE;Dorothée DAILLY;mise en service de Daikin ;NULL;NULL
VRV III GF 07 HDC;CLIMATISATION DETENTE DIRECTE;HDC 010;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;03-02-2023;03-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Mise en service et remplacé février2023;NULL;NULL
VRV III GF 07 HDC;CLIMATISATION DETENTE DIRECTE;HDC 010;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;19-03-2022;19-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM FITNESS;CLIMATISATION DETENTE DIRECTE;DIVERS 015;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-02-2025;04-02-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel des deux unités de climatisation ;NULL;NULL
CLIM FITNESS;CLIMATISATION DETENTE DIRECTE;DIVERS 015;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-02-2025;03-02-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM FITNESS;CLIMATISATION DETENTE DIRECTE;DIVERS 015;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-04-2022;04-04-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 125 HDC;CLIMATISATION DETENTE DIRECTE;HDC 033;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;24-02-2025;29-08-2024;-178;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;01h00;Loïse DELAHAYE;Dorothée DAILLY;plainte client la clim ne fait pas de froid vérification faite la clim était en chauffage mise en service de l unités en froid ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 125 HDC;CLIMATISATION DETENTE DIRECTE;HDC 033;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;30-08-2024;21-08-2024;-8;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 125 HDC;CLIMATISATION DETENTE DIRECTE;HDC 033;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;29-06-2024;27-06-2024;-1;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS ";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 125 HDC;CLIMATISATION DETENTE DIRECTE;HDC 033;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;19-06-2024;19-06-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;problème d odeur ;01h00;Loïse DELAHAYE;Dorothée DAILLY;siphon de douche mal emboîter ;NULL;NULL
CLIM CH 125 HDC;CLIMATISATION DETENTE DIRECTE;HDC 033;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;24-02-2024;11-12-2023;-74;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 125 HDC;CLIMATISATION DETENTE DIRECTE;HDC 033;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;30-08-2023;06-09-2023;7;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 125 HDC;CLIMATISATION DETENTE DIRECTE;HDC 033;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;29-06-2023;03-07-2023;4;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 125 HDC;CLIMATISATION DETENTE DIRECTE;HDC 033;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;24-02-2023;28-06-2023;124;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH 125 HDC;CLIMATISATION DETENTE DIRECTE;HDC 033;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;09-12-2022;09-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 125 HDC;CLIMATISATION DETENTE DIRECTE;HDC 033;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;16-03-2022;16-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV GF5 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0076;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV GF5 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0076;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;22-03-2024;22-03-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV GF5 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0076;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;22-03-2024;01-08-2024;132;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV GF5 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0076;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;03-08-2023;03-08-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;NULL
VRV GF5 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0076;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;28-10-2022;28-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV GF5 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0076;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;13-03-2022;13-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C-15-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 058;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;15;NULL;19-12-2024;31-12-2024;12;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Sylvie DEMAISON;Benoît CROZET;maintenance effectué le 22/11/2024;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
C-15-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 058;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;15;NULL;19-06-2024;18-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Renaud DAMOUR;Benoît CROZET;"
Fait le 18/06
Tout fonctionne parfaitement 
Ch1 : soufflage : 9
Ch2 : soufflage : 8,8
Salon : soufflage 9,2";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C-15-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 058;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;15;NULL;08-01-2024;08-01-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance ;03h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 04-01-24;NULL;NULL
C-15-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 058;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;15;NULL;12-01-2022;12-01-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM RESTAURANT SALLE2;CLIMATISATION DETENTE DIRECTE;EDR 0119;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Restaurant;06-12-2024;14-01-2025;39;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM RESTAURANT SALLE2;CLIMATISATION DETENTE DIRECTE;EDR 0119;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Restaurant;06-12-2023;20-12-2023;14;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM RESTAURANT SALLE2;CLIMATISATION DETENTE DIRECTE;EDR 0119;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Restaurant;28-12-2022;28-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM RESTAURANT SALLE2;CLIMATISATION DETENTE DIRECTE;EDR 0119;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Restaurant;05-03-2022;05-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM OFFICE réserve 1er ;CLIMATISATION DETENTE DIRECTE;HDC 402;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;19-11-2024;18-11-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE réserve 1er ;CLIMATISATION DETENTE DIRECTE;HDC 402;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;19-08-2024;03-09-2024;15;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE réserve 1er ;CLIMATISATION DETENTE DIRECTE;HDC 402;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;19-06-2024;02-07-2024;13;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O
CLIM OFFICE réserve 1er ;CLIMATISATION DETENTE DIRECTE;HDC 402;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;2;NULL;19-11-2023;21-11-2023;2;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;et remplacement de la bobine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
C-15-1 (6P+);CLIMATISATION DETENTE DIRECTE;Houston 049;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;15;NULL;05-11-2024;14-10-2024;-21;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;08h00;Géraldine DAUBIGNY;Benoît CROZET;"Maintenance réalisée par Kevin et Reda
Clim 1 salon:
Température soufflage 6°c
Reprise 21,5 °c 
Ambiance 22°c

Clim 2 salon:
Température soufflage 6,2°c
Reprise 22°c 
Ambiance 22,5°c

Chambre 1 mer cote Nice:
Température souflage: 40°c
Reprise 35°c
Ambiance 26,6°c

Chambre 2 mer côté nice:
Température soufflage : 7°c
Reprise 20°c
Ambiance 23°c
WC toto ok

Chambre 2 montagne côté nice:
Température soufflage: 6,8°c
Reprise 21°c
Ambiance 22°c

Chambre 1 montagne cote nice:
Température soufflage: 6,5°c
Reprise 21 °c
Ambiance 21,8°c

Cuisine:
Température soufflage: 6°c
Reprise 20,8°c
Ambiance 22,2°c


Chambre 1 montagne cote menton:
Température soufflage: 40 °c
Reprise 25°c
Ambiance 26°c

Chambre 1 mer cote menton:
Température soufflage: 41°c
Reprise 25,5 °c
Ambiance 26°c

contrôle des et nettoyage des 4 groupes extérieur ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-15-1 (6P+);CLIMATISATION DETENTE DIRECTE;Houston 049;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;15;NULL;05-05-2024;03-06-2024;29;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;08h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage salon :  8°c
Reprise : 22°c

Chambre 1  : 9°c
Reprise : 23°c


Chambre 2 : 7°c
Reprise : 25°c
 
Chambre 3 : 7°c
Reprise :  25°c

Chambre 4 : 7
reprise : 22

Chambre 5 : 7
reprise : 23";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-15-1 (6P+);CLIMATISATION DETENTE DIRECTE;Houston 049;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;15;NULL;05-11-2023;07-11-2023;2;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Joseph DRUET;Dorothée DAILLY;A la demande du client , prévoir devis pour le remplacement du volet du Split de la chambre ( voir référence en photo );NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-15-1 (6P+);CLIMATISATION DETENTE DIRECTE;Houston 049;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;15;NULL;05-05-2023;24-04-2023;-10;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;08h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Contrôle électrique: X, Vérification mécanique générale: X, Vérification des connexions et resserrage: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: X, Nettoyage des filtres, remplacement si nécessaire: X
C-15-1 (6P+);CLIMATISATION DETENTE DIRECTE;Houston 049;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;15;NULL;27-10-2022;27-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;07h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM N°1 BOULANGERIE;CLIMATISATION DETENTE DIRECTE;ER 654;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-12-2024;29-05-2024;-212;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM N°1 BOULANGERIE;CLIMATISATION DETENTE DIRECTE;ER 654;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-09-2024;06-05-2024;-144;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM N°1 BOULANGERIE;CLIMATISATION DETENTE DIRECTE;ER 654;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-07-2024;29-04-2024;-89;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM N°1 BOULANGERIE;CLIMATISATION DETENTE DIRECTE;ER 654;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-12-2023;29-04-2024;123;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
VRV III GF 11 HDC;CLIMATISATION DETENTE DIRECTE;HDC 014;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 11 HDC;CLIMATISATION DETENTE DIRECTE;HDC 014;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;21-08-2024;21-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 11 HDC;CLIMATISATION DETENTE DIRECTE;HDC 014;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;22-03-2024;22-03-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV III GF 11 HDC;CLIMATISATION DETENTE DIRECTE;HDC 014;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;12-02-2024;12-02-2024;0;CLIMATISATION DETENTE DIRECTE;Travaux;mise en service de Daikin ;01h00;Loïse DELAHAYE;Dorothée DAILLY;mise en service de Daikin ;NULL;NULL
VRV III GF 11 HDC;CLIMATISATION DETENTE DIRECTE;HDC 014;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;15-02-2023;15-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Mise en service et remplacé février2023;NULL;NULL
VRV III GF 11 HDC;CLIMATISATION DETENTE DIRECTE;HDC 014;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;14-03-2022;14-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM HALL 2 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 011;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;23-01-2025;23-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM HALL 2 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 011;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;25-07-2024;25-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM HALL 2 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 011;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;15-02-2024;15-02-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement du moteur de ventilation ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du moteur de ventilation ;NULL;NULL
CLIM HALL 2 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 011;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;20-03-2023;20-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM HALL 2 ELEANA;CLIMATISATION DETENTE DIRECTE;ELEANA 011;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-03-2022;11-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV GF2 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0073;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV GF2 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0073;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;01-08-2024;01-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV GF2 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0073;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;22-03-2024;22-03-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV GF2 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0073;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;03-08-2023;03-08-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;NULL
VRV GF2 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0073;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;27-10-2022;27-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV GF2 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0073;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;13-03-2022;13-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
B-6-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 021;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;19-12-2024;06-01-2025;18;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;04h00;Sylvie DEMAISON;Benoît CROZET;maintenance réalisé par Reda le 5/12/2024;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
B-6-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 021;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;19-06-2024;11-06-2024;-7;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"
Fait le 7/06
Tout fonctionne parfaitement 
Ch1 : soufflage : 8,8
Ch2 : soufflage : 9,2
Cuisine : soufflage : 9,4
Salon : soufflage 9,5";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
B-6-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 021;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;19-12-2023;07-12-2023;-11;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-6-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 021;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;12-12-2023;12-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
B-6-1 (4P);CLIMATISATION DETENTE DIRECTE;Europa 021;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;19-06-2023;04-07-2023;15;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 19 juin ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH N°5;CLIMATISATION DETENTE DIRECTE;FELIX 25;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;15-01-2025;11-07-2024;-187;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH N°5;CLIMATISATION DETENTE DIRECTE;FELIX 25;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;15-01-2024;12-01-2024;-2;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM SELF PERSONNEL N+1;CLIMATISATION DETENTE DIRECTE;EDR 0100;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;08-11-2022;08-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM SELF PERSONNEL N+1;CLIMATISATION DETENTE DIRECTE;EDR 0100;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;21-03-2022;21-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C-06-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 051;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;29-05-2024;06-03-2025;281;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;03h00;Sylvie DEMAISON;Sylvie CASTILLON;maintenance faite par Theo le 29/05/2024;NULL;Nettoyage des batteries condenseur et évaporateur: O, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-06-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 051;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;29-11-2023;07-12-2023;8;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"ras
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-06-2 (3P);CLIMATISATION DETENTE DIRECTE;Europa 051;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;10-10-2023;10-10-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance ;03h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 10 juillet ;NULL;NULL
