Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CLIM CH 202;CLIMATISATION DETENTE DIRECTE;2F 111;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-07-2024;26-07-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;condensât boucher nettoyage de celui ci ;00h30;Loïse DELAHAYE;Dorothée DAILLY;condensât boucher nettoyage de celui-ci ;NULL;NULL
CLIM CH 202;CLIMATISATION DETENTE DIRECTE;2F 111;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-02-2024;02-01-2024;-32;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 202;CLIMATISATION DETENTE DIRECTE;2F 111;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;29-08-2023;29-08-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance semestriel ;01h00;Loïse DEBAY;Dorothée DAILLY;entretien des filtres et controle fonctionnement ;NULL;NULL
B-6-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 031;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;6;NULL;29-10-2024;22-10-2024;-6;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;04h00;Joseph DRUET;Benoît CROZET;"Salon 
Soufflage 11,1
Reprise 21,8

Chambre n1
Soufflage 11,5
Reprise 21,3

Chambre n2
Soufflage 10,7
Reprise 21,5

Chambre n3
Soufflage 11,3
Reprise 22,2


";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
B-6-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 031;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;6;NULL;29-04-2024;18-06-2024;50;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;"empérature de soufflage salon :  8°c
Reprise : 22°c

Chambre 1  : 7°c
Reprise : 22°c


Chambre 2 : 8°c
Reprise : 23°c
 
Chambre 3 : 8°c
Reprise :  23°c";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-6-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 031;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;6;NULL;29-10-2023;13-11-2023;15;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
B-6-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 031;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;6;NULL;29-04-2023;04-05-2023;5;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Contrôle électrique: X, Vérification mécanique générale: X, Vérification des connexions et resserrage: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: O, Nettoyage des filtres, remplacement si nécessaire: X
B-6-1 (4P);CLIMATISATION DETENTE DIRECTE;Houston 031;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;6;NULL;19-10-2022;19-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM SERVICE N+3 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0137;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;09-12-2022;09-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM SERVICE N+3 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0137;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;21-03-2022;21-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM COULOIRFACE A CH 625;CLIMATISATION DETENTE DIRECTE;ER 556;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;20-08-2024;06-12-2024;108;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM COULOIRFACE A CH 625;CLIMATISATION DETENTE DIRECTE;ER 556;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;20-06-2024;29-08-2024;70;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM COULOIRFACE A CH 625;CLIMATISATION DETENTE DIRECTE;ER 556;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;04-11-2023;02-11-2023;-1;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement moteur de ventilation ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 45 HDC;CLIMATISATION DETENTE DIRECTE;HDC 201;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;22-11-2024;15-01-2025;54;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 45 HDC;CLIMATISATION DETENTE DIRECTE;HDC 201;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-08-2024;21-06-2024;-57;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 45 HDC;CLIMATISATION DETENTE DIRECTE;HDC 201;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;26-07-2024;26-07-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;plainte client probleme de clim;01h00;Loïse DEBAY;Dorothée DAILLY;"ch 41 disjoncte defaut U9 sur la clim 
remise en service de la chambre 41 
test fonctionnement RAS";NULL;NULL
CLIM CH 45 HDC;CLIMATISATION DETENTE DIRECTE;HDC 201;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-06-2024;07-12-2023;-193;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 45 HDC;CLIMATISATION DETENTE DIRECTE;HDC 201;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;22-11-2023;01-09-2023;-81;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 45 HDC;CLIMATISATION DETENTE DIRECTE;HDC 201;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-08-2023;01-09-2023;14;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 45 HDC;CLIMATISATION DETENTE DIRECTE;HDC 201;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;18-06-2023;11-07-2023;23;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
A-4-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 007;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;4;NULL;11-11-2024;02-10-2024;-39;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h30;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon : 43 
reprise : 23 

Chambre 1 : 42
reprise : 22

Chambre 2 : 42
reprise : 22
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-4-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 007;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;4;NULL;10-11-2023;11-06-2024;214;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon : 9
reprise : 21

Chambre 1 : 9
reprise : 20

Chambre 2 : 9.5
reprise : 20";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
A-4-2 (3P);CLIMATISATION DETENTE DIRECTE;Houston 007;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;4;NULL;25-10-2022;25-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM VRV 6 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 073;NULL;NULL;1er étage chambre281 à 289;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;01-08-2024;01-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
CLIM VRV 6 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 073;NULL;NULL;1er étage chambre281 à 289;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;19-12-2022;19-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM VRV 6 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 073;NULL;NULL;1er étage chambre281 à 289;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;15-03-2022;15-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM VEST HOMMES 2FONT;CLIMATISATION DETENTE DIRECTE;2F 018;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;10-10-2024;10-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM VEST HOMMES 2FONT;CLIMATISATION DETENTE DIRECTE;2F 018;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-07-2024;09-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM VEST HOMMES 2FONT;CLIMATISATION DETENTE DIRECTE;2F 018;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;16-01-2024;16-01-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement panneaux complet;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;NULL
CLIM VEST HOMMES 2FONT;CLIMATISATION DETENTE DIRECTE;2F 018;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;29-12-2023;16-01-2024;18;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien panneau complet à remplacer ;NULL;NULL
CLIM VEST HOMMES 2FONT;CLIMATISATION DETENTE DIRECTE;2F 018;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;05-01-2023;05-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM VEST HOMMES 2FONT;CLIMATISATION DETENTE DIRECTE;2F 018;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-03-2022;30-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 5 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0011;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Galerie tech cusine;09-12-2023;06-09-2023;-93;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM 5 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0011;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Galerie tech cusine;22-01-2023;22-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 5 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0011;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Galerie tech cusine;11-03-2022;11-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH  284;CLIMATISATION DETENTE DIRECTE;2F 028;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;25-10-2024;22-08-2024;-63;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  284;CLIMATISATION DETENTE DIRECTE;2F 028;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;12-09-2024;13-06-2024;-90;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage de la grille 
controle fonctionnement RAS";NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  284;CLIMATISATION DETENTE DIRECTE;2F 028;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;26-08-2024;26-08-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme d'odeur dans la chambre ;01h00;Loïse DEBAY;Dorothée DAILLY;"aucune odeur constate dans la chambre sauf dans le placard du fond provenant de la couverture de lit
gouvernante prevenu cette odeur es normal 
controle de toute la chambre ensuite RAS ";NULL;NULL
CLIM CH  284;CLIMATISATION DETENTE DIRECTE;2F 028;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;02-07-2024;17-01-2024;-166;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH  284;CLIMATISATION DETENTE DIRECTE;2F 028;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;25-10-2023;14-08-2023;-71;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  284;CLIMATISATION DETENTE DIRECTE;2F 028;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;12-09-2023;14-08-2023;-28;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  284;CLIMATISATION DETENTE DIRECTE;2F 028;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;02-07-2023;04-07-2023;2;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH  284;CLIMATISATION DETENTE DIRECTE;2F 028;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;21-10-2022;21-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH  284;CLIMATISATION DETENTE DIRECTE;2F 028;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;19-03-2022;19-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV III GF 03 HDC;CLIMATISATION DETENTE DIRECTE;HDC 006;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 03 HDC;CLIMATISATION DETENTE DIRECTE;HDC 006;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;21-08-2024;21-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 03 HDC;CLIMATISATION DETENTE DIRECTE;HDC 006;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;22-03-2024;22-03-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV III GF 03 HDC;CLIMATISATION DETENTE DIRECTE;HDC 006;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;02-02-2023;02-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Mise en service et remplacé février2023;NULL;NULL
VRV III GF 03 HDC;CLIMATISATION DETENTE DIRECTE;HDC 006;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;18-03-2022;18-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM BUREAU 3 jasmine rdc HDC;CLIMATISATION DETENTE DIRECTE;HDC 071;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;01-03-2025;19-07-2024;-224;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM BUREAU 3 jasmine rdc HDC;CLIMATISATION DETENTE DIRECTE;HDC 071;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;01-03-2024;13-11-2023;-108;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM BUREAU 3 jasmine rdc HDC;CLIMATISATION DETENTE DIRECTE;HDC 071;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;06-02-2023;06-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM BUREAU 3 jasmine rdc HDC;CLIMATISATION DETENTE DIRECTE;HDC 071;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;01-03-2022;01-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM OFFICE DROITE 5 HDC;CLIMATISATION DETENTE DIRECTE;HDC 097;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-03-2024;11-08-2023;-202;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE DROITE 5 HDC;CLIMATISATION DETENTE DIRECTE;HDC 097;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-03-2023;11-08-2023;163;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE DROITE 5 HDC;CLIMATISATION DETENTE DIRECTE;HDC 097;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;22-12-2022;22-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM OFFICE DROITE 5 HDC;CLIMATISATION DETENTE DIRECTE;HDC 097;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;22-12-2022;22-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement moteur + volute clim;NULL;NULL
CLIM OFFICE DROITE 5 HDC;CLIMATISATION DETENTE DIRECTE;HDC 097;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;01-04-2022;01-04-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C-10-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 047;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;10;NULL;10-05-2024;21-06-2024;42;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;04h00;Jean-Baptiste DEPAUW;Benoît CROZET;"empérature de soufflage salon :  8°c
Reprise : 22°c

Chambre 1  : 7°c
Reprise : 22°c


Chambre 2 : 8°c
Reprise : 23°c
 
Chambre 3 : 8°c
Reprise :  23°c

Chambre 4: 9
reprise : 24";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-10-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 047;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;10;NULL;10-11-2023;30-10-2023;-10;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Joseph DRUET;Dorothée DAILLY;"Cuisine 
Soufflage 8.5
reprise 22

Chambre 1
Soufflage 8.7
Reprise 22

Chambre 2 
Soufflage 7.5
Reprise 22

Chambre 3 
Soufflage 7.5
Reprise 22

Salon 
Soufflage 7.5
Reprise 22

Bureau 
Soufflage 7.5 
Reprise 22";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-10-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 047;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;10;NULL;10-05-2023;27-04-2023;-12;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: X, Contrôle électrique: X, Vérification mécanique générale: X, Vérification des connexions et resserrage: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: O, Nettoyage des filtres, remplacement si nécessaire: X
C-10-1 (5P);CLIMATISATION DETENTE DIRECTE;Houston 047;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;10;NULL;10-11-2022;10-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
GROUPE EXT VESTIARES TENNIS;CLIMATISATION DETENTE DIRECTE;DIVERS 041;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Jardin;NULL;24-03-2024;27-06-2024;95;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;nettoyage complet du groupe ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE  vestiaire femme 3ème HDC;CLIMATISATION DETENTE DIRECTE;HDC 064;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;01-03-2025;02-07-2024;-241;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE  vestiaire femme 3ème HDC;CLIMATISATION DETENTE DIRECTE;HDC 064;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;01-03-2024;11-08-2023;-202;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE  vestiaire femme 3ème HDC;CLIMATISATION DETENTE DIRECTE;HDC 064;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;03-02-2023;03-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM OFFICE  vestiaire femme 3ème HDC;CLIMATISATION DETENTE DIRECTE;HDC 064;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;01-03-2022;01-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C-20 (6P);CLIMATISATION DETENTE DIRECTE;Europa 067;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;07-12-2024;30-12-2024;23;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;08h00;Sylvie DEMAISON;Benoît CROZET;maintenance effectué le11/11/2024;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
C-20 (6P);CLIMATISATION DETENTE DIRECTE;Europa 067;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;07-06-2024;29-05-2024;-8;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;08h00;Renaud DAMOUR;Benoît CROZET;trappe bloquer dans la sdb Chambre 2 ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C-20 (6P);CLIMATISATION DETENTE DIRECTE;Europa 067;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;07-12-2023;07-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Jean-Baptiste DEPAUW;Benoît CROZET;"ras
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-20 (6P);CLIMATISATION DETENTE DIRECTE;Europa 067;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;10-10-2023;10-10-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance ;06h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 29 juin;NULL;NULL
C-20 (6P);CLIMATISATION DETENTE DIRECTE;Europa 067;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;06-01-2023;06-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM VRV 1 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 068;RXYQ8T7Y1B9;NULL;3eme droite;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;19-08-2024;19-08-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;coupure d alimentation puis redémarrage du vrv 2ème étage ;03h00;Loïse DELAHAYE;Dorothée DAILLY;coupure d alimentation puis redémarrage suite plainte clients ;NULL;NULL
CLIM VRV 1 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 068;RXYQ8T7Y1B9;NULL;3eme droite;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;03-08-2023;03-08-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;NULL
CLIM VRV 1 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 068;RXYQ8T7Y1B9;NULL;3eme droite;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;03-08-2023;18-09-2023;46;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;nettoyage et controle fonctionnement ;NULL;NULL
CLIM VRV 1 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 068;RXYQ8T7Y1B9;NULL;3eme droite;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;21-12-2022;21-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM VRV 1 2 FONT;CLIMATISATION DETENTE DIRECTE;2F 068;RXYQ8T7Y1B9;NULL;3eme droite;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;14-03-2022;14-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C1-27-4 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 069;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;27;NULL;24-01-2023;24-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VRV III GF 05 HDC;CLIMATISATION DETENTE DIRECTE;HDC 008;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 05 HDC;CLIMATISATION DETENTE DIRECTE;HDC 008;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;21-08-2024;21-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 05 HDC;CLIMATISATION DETENTE DIRECTE;HDC 008;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;22-03-2024;22-03-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV III GF 05 HDC;CLIMATISATION DETENTE DIRECTE;HDC 008;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;07-02-2024;08-02-2024;1;CLIMATISATION DETENTE DIRECTE;Travaux;mise en service ;01h00;Loïse DELAHAYE;Dorothée DAILLY;mise en service de Daikin ;NULL;NULL
VRV III GF 05 HDC;CLIMATISATION DETENTE DIRECTE;HDC 008;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;02-02-2023;02-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV III GF 05 HDC;CLIMATISATION DETENTE DIRECTE;HDC 008;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;18-03-2022;18-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 201;CLIMATISATION DETENTE DIRECTE;2F 110;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-02-2025;02-01-2024;-398;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 201;CLIMATISATION DETENTE DIRECTE;2F 110;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-02-2024;02-01-2024;-32;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 201;CLIMATISATION DETENTE DIRECTE;2F 110;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;29-08-2023;29-08-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance semestriel;01h00;Loïse DEBAY;Dorothée DAILLY;maintenance filtres et controle fonctionnement ;NULL;NULL
CLIM SALON HALL DROITE;CLIMATISATION DETENTE DIRECTE;HDC 505;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;22-11-2024;19-07-2024;-125;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM SALON HALL DROITE;CLIMATISATION DETENTE DIRECTE;HDC 505;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;22-11-2023;15-11-2023;-6;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 121 HDC;CLIMATISATION DETENTE DIRECTE;HDC 029;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;01-03-2025;25-10-2024;-126;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;02h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus déposé des grilles et nettoyage de celle ci ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 121 HDC;CLIMATISATION DETENTE DIRECTE;HDC 029;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;31-08-2024;21-08-2024;-9;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 121 HDC;CLIMATISATION DETENTE DIRECTE;HDC 029;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;30-06-2024;27-06-2024;-2;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS
charniere difficile a ouvrir et cablette casse 
service technique prevenu ";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 121 HDC;CLIMATISATION DETENTE DIRECTE;HDC 029;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;01-03-2024;12-12-2023;-79;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 121 HDC;CLIMATISATION DETENTE DIRECTE;HDC 029;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;31-08-2023;07-09-2023;7;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 121 HDC;CLIMATISATION DETENTE DIRECTE;HDC 029;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;30-06-2023;03-07-2023;3;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 121 HDC;CLIMATISATION DETENTE DIRECTE;HDC 029;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;07-03-2023;07-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 121 HDC;CLIMATISATION DETENTE DIRECTE;HDC 029;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;01-03-2023;28-06-2023;119;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
CLIM CH 121 HDC;CLIMATISATION DETENTE DIRECTE;HDC 029;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;24-11-2022;24-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 92 HDC;CLIMATISATION DETENTE DIRECTE;HDC 135;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;01-03-2025;27-11-2024;-93;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus nettoyage des grilles ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
