Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CLIM GARDE MANGER;CLIMATISATION DETENTE DIRECTE;EDR 0039;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;12-12-2024;11-06-2024;-183;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM GARDE MANGER;CLIMATISATION DETENTE DIRECTE;EDR 0039;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;03-07-2024;03-07-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme de clim dans la cuisine ;01h00;Loïse DEBAY;Dorothée DAILLY;"appel du chef de cuisine pour un probleme de clim 

controle fonctionnement RAS 

prise de temperature 
soufflage 6°c 

porte couloir casse donc ouverte en permanence 
appel du service technique poir faire la reparation et ameliore la temperature de la piece ";NULL;NULL
CLIM GARDE MANGER;CLIMATISATION DETENTE DIRECTE;EDR 0039;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;12-12-2023;20-12-2023;8;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM GARDE MANGER;CLIMATISATION DETENTE DIRECTE;EDR 0039;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;23-01-2023;23-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM GARDE MANGER;CLIMATISATION DETENTE DIRECTE;EDR 0039;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;28-03-2022;28-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 2 SALLE DE COURS 1;CLIMATISATION DETENTE DIRECTE;WCFC 0032;NULL;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;19-10-2024;13-02-2025;117;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM 2 SALLE DE COURS 1;CLIMATISATION DETENTE DIRECTE;WCFC 0032;NULL;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;19-04-2024;02-08-2024;105;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM 2 SALLE DE COURS 1;CLIMATISATION DETENTE DIRECTE;WCFC 0032;NULL;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;19-10-2023;17-11-2023;29;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: O
CLIM 2 SALLE DE COURS 1;CLIMATISATION DETENTE DIRECTE;WCFC 0032;NULL;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;19-04-2023;26-05-2023;37;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;00h40;Thérèse DOUARD;Dorothée DAILLY;"Prévoir escabeau 10 marche 
Accessible";NULL;Nettoyage des batteries condenseur et évaporateur: O, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-23-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 057;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;23;NULL;27-06-2023;08-05-2024;316;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température de soufflage salon : 9°c
reprise : 20°c

Chambre 1 : 9.5°c
reprise : 20°c

Chambre 2 : 8°c
reprise : 19°c";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-23-1 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 057;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;23;NULL;03-01-2023;03-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;25-09-2023;26-09-2023;1;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 24;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;18-09-2023;18-09-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 23;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;11-09-2023;18-09-2023;7;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 22;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-09-2023;04-09-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 21;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-08-2023;31-08-2023;3;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 20;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;21-08-2023;31-08-2023;10;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 19;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;14-08-2023;31-08-2023;17;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 18;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;07-08-2023;31-08-2023;24;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 17;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;31-07-2023;31-08-2023;31;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 16;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;24-07-2023;31-08-2023;38;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 15;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-07-2023;31-08-2023;45;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 14;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;10-07-2023;31-08-2023;52;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 13;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-07-2023;31-08-2023;59;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 12;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-06-2023;31-08-2023;66;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 11;03h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;19-06-2023;31-08-2023;73;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 10;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;12-06-2023;31-08-2023;80;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 9;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-06-2023;31-08-2023;87;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 8;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;29-05-2023;31-08-2023;94;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 7;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;22-05-2023;31-08-2023;101;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 6;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-05-2023;27-05-2024;376;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;15-05-2023;31-08-2023;108;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 5;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;08-05-2023;31-08-2023;115;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 4;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;01-05-2023;31-08-2023;122;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 3;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;24-04-2023;31-08-2023;129;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 2;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-04-2023;31-08-2023;136;CLIMATISATION DETENTE DIRECTE;Préventive;MENSUELLE - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine pour les filtres ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
NETTOYAGE CLIM BUANDERIE;CLIMATISATION DETENTE DIRECTE;2F 091;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-02-2023;29-08-2023;193;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
C-21-1 (5P);CLIMATISATION DETENTE DIRECTE;Europa 069;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;06-12-2024;23-12-2024;17;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;04h00;Sylvie DEMAISON;Benoît CROZET;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
C-21-1 (5P);CLIMATISATION DETENTE DIRECTE;Europa 069;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;06-06-2024;12-12-2023;-176;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Jean-Baptiste DEPAUW;Benoît CROZET;"température soufflage chambre 1 : 42°c
chambre 2 : 42,1°
salon : 43
cuisine : 42
ras";erreur de saisi d'appartement dans le mauvais rapport;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-21-1 (5P);CLIMATISATION DETENTE DIRECTE;Europa 069;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;06-12-2023;07-12-2023;1;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;07h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-21-1 (5P);CLIMATISATION DETENTE DIRECTE;Europa 069;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;10-10-2023;10-10-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance faite le 28 juin 2023;07h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 28 juin ;NULL;NULL
C-21-1 (5P);CLIMATISATION DETENTE DIRECTE;Europa 069;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;06-01-2023;06-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM CH 603;CLIMATISATION DETENTE DIRECTE;EDR 0084;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;12-12-2024;16-07-2024;-148;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 603;CLIMATISATION DETENTE DIRECTE;EDR 0084;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;23-09-2024;23-09-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme odeur dans la chambre ;02h00;Loïse DEBAY;Dorothée DAILLY;"le client nous a refuse 3 fois 
nettoyage du filtre 
controle fonctionnement ras";NULL;NULL
CLIM CH 603;CLIMATISATION DETENTE DIRECTE;EDR 0084;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;09-09-2024;09-09-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme d'odeur dans la chambre ;01h00;Loïse DEBAY;Dorothée DAILLY;"aucune odeur constate 
nettoyage du filtre et desinfectant dans la chambre ";NULL;NULL
CLIM CH 603;CLIMATISATION DETENTE DIRECTE;EDR 0084;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;26-08-2024;26-08-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme d'odeur dans la chambre ;01h00;Loïse DEBAY;Dorothée DAILLY;"le client fume le cigare dans la chambre et laisse les fenetres ouverte clim allume 
gouvernante prevenu et mise en place d'un désodorisant.";NULL;NULL
CLIM CH 603;CLIMATISATION DETENTE DIRECTE;EDR 0084;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;23-08-2024;10-06-2024;-73;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS";NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 603;CLIMATISATION DETENTE DIRECTE;EDR 0084;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;23-06-2024;30-10-2023;-236;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien  annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 603;CLIMATISATION DETENTE DIRECTE;EDR 0084;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;12-12-2023;26-10-2023;-46;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement du moteur de ventilation ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 603;CLIMATISATION DETENTE DIRECTE;EDR 0084;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;23-08-2023;13-09-2023;21;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 603;CLIMATISATION DETENTE DIRECTE;EDR 0084;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;23-06-2023;19-07-2023;26;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 603;CLIMATISATION DETENTE DIRECTE;EDR 0084;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;02-11-2022;02-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 603;CLIMATISATION DETENTE DIRECTE;EDR 0084;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;14-03-2022;14-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM SPA DIOR AZUR;CLIMATISATION DETENTE DIRECTE;DIVERS 057;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;15-03-2024;18-03-2024;3;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM 02 OLGA clim 1er chambre de gauche ;CLIMATISATION DETENTE DIRECTE;OLGA 006;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;22-01-2025;22-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM 02 OLGA clim 1er chambre de gauche ;CLIMATISATION DETENTE DIRECTE;OLGA 006;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;22-01-2025;22-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM 02 OLGA clim 1er chambre de gauche ;CLIMATISATION DETENTE DIRECTE;OLGA 006;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;30-08-2024;30-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM 02 OLGA clim 1er chambre de gauche ;CLIMATISATION DETENTE DIRECTE;OLGA 006;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;06-06-2024;06-06-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;mise en service ;00h30;Loïse DELAHAYE;Dorothée DAILLY;mise en service ;NULL;NULL
CLIM 02 OLGA clim 1er chambre de gauche ;CLIMATISATION DETENTE DIRECTE;OLGA 006;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;21-03-2023;21-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 02 OLGA clim 1er chambre de gauche ;CLIMATISATION DETENTE DIRECTE;OLGA 006;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;16-03-2022;16-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM room service EDR;CLIMATISATION DETENTE DIRECTE;EDR 0097;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;13-12-2024;04-10-2024;-69;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM room service EDR;CLIMATISATION DETENTE DIRECTE;EDR 0097;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;24-08-2024;12-08-2024;-11;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM room service EDR;CLIMATISATION DETENTE DIRECTE;EDR 0097;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;24-06-2024;01-08-2024;38;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM room service EDR;CLIMATISATION DETENTE DIRECTE;EDR 0097;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;13-12-2023;26-06-2024;196;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;Nettoyage des filtres, remplacement si nécessaire: O
CLIM room service EDR;CLIMATISATION DETENTE DIRECTE;EDR 0097;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;24-08-2023;14-12-2023;112;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM room service EDR;CLIMATISATION DETENTE DIRECTE;EDR 0097;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;24-06-2023;19-09-2023;87;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre fin saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM room service EDR;CLIMATISATION DETENTE DIRECTE;EDR 0097;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;08-11-2022;08-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM room service EDR;CLIMATISATION DETENTE DIRECTE;EDR 0097;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;20-03-2022;20-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C2-29-2 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 126;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;01-06-2024;04-06-2024;3;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;02h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage salon :  9°c
Reprise : 22°c

Chambre 1  : 8°c
Reprise : 21°c


Chambre 2 : 8°c
Reprise : 21°c
 

";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-29-2 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 126;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;01-12-2023;30-11-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-29-2 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 126;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;01-06-2023;01-06-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Thomas COUVREUR;Dorothée DAILLY;soufflage à 10°C, fonctionnement conforme ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C2-29-2 (3P);CLIMATISATION DETENTE DIRECTE;Columbia 126;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;01-02-2023;01-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM HALL   EDR;CLIMATISATION DETENTE DIRECTE;EDR 0096;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-1;NULL;13-12-2024;06-12-2024;-7;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM HALL   EDR;CLIMATISATION DETENTE DIRECTE;EDR 0096;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-1;NULL;13-12-2023;30-10-2023;-43;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien  annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM HALL   EDR;CLIMATISATION DETENTE DIRECTE;EDR 0096;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-1;NULL;08-11-2022;08-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM HALL   EDR;CLIMATISATION DETENTE DIRECTE;EDR 0096;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-1;NULL;20-03-2022;20-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
kerman;CLIMATISATION DETENTE DIRECTE;c1-6-1;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;6;NULL;13-06-2023;13-06-2023;0;CLIMATISATION DETENTE DIRECTE;Curative;maintenance;03h00;Thomas COUVREUR;Dorothée DAILLY;soufflage à 9°C, fonctionnement conforme. ;Rejet de l'équipement;NULL
B-21 (8P);CLIMATISATION DETENTE DIRECTE;Europa 040;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;21-11-2024;30-12-2024;39;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;08h00;Sylvie DEMAISON;Benoît CROZET;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
B-21 (8P);CLIMATISATION DETENTE DIRECTE;Europa 040;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;21-05-2024;18-06-2024;28;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;08h00;Renaud DAMOUR;Benoît CROZET;"
Fait le 17/06
Tout fonctionne parfaitement 
Ch1 : soufflage : 9
Ch2 : soufflage : 9,3
Ch3 : soufflage : 9,1
Salle de jeu : soufflage : 9,2
Salon : soufflage 9,8
Cuisine : soufflage 9,5
Salle de jeu en haut : soufflage 9,2
Bureau : soufflage 9";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
B-21 (8P);CLIMATISATION DETENTE DIRECTE;Europa 040;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;21-11-2023;06-12-2023;15;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;08h00;Jean-Baptiste DEPAUW;Benoît CROZET;"trappe buanderie impossible à ouvrir car meuble empêchant 
température soufflage cuisine 43.5°
salon : 42
chambres : 42 
test des vitesses de ventilation  
ras ";NULL;Nettoyage des batteries condenseur et évaporateur: O, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
B-21 (8P);CLIMATISATION DETENTE DIRECTE;Europa 040;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;16-10-2023;16-10-2023;0;CLIMATISATION DETENTE DIRECTE;Curative;intervention;02h00;Renaud DAMOUR;Dorothée DAILLY;"intervention réalisée le 9 octobre pour problème sur la pompe défaut A3 chambre maître 
nettoyage du bac + nettoyage siffont + nettoyage pompe.
contrôle du bon fonctionnement à mon départ 
tout OK. 
";NULL;NULL
B-21 (8P);CLIMATISATION DETENTE DIRECTE;Europa 040;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;10-10-2023;10-10-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;maintenance ;08h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 26 juin;NULL;NULL
B-21 (8P);CLIMATISATION DETENTE DIRECTE;Europa 040;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;09-01-2023;09-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM SALLE DE REPOS;CLIMATISATION DETENTE DIRECTE;WCFC 0013;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-10-2024;18-10-2024;4;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM SALLE DE REPOS;CLIMATISATION DETENTE DIRECTE;WCFC 0013;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-04-2024;03-06-2024;50;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM SALLE DE REPOS;CLIMATISATION DETENTE DIRECTE;WCFC 0013;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-10-2023;27-11-2023;44;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: O
CLIM SALLE DE REPOS;CLIMATISATION DETENTE DIRECTE;WCFC 0013;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;14-04-2023;02-06-2023;49;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;pompe de relevage hs ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;14-12-2024;16-07-2024;-150;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles et de la trappe 
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;05-09-2024;05-09-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;plainte clients la grille de soufflage est tombée ;00h30;Loïse DELAHAYE;Dorothée DAILLY;j'ai fixé de nouveau la la grille intervention terminée ;NULL;NULL
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;28-08-2024;11-06-2024;-77;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS";NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;25-06-2024;31-10-2023;-237;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien  annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;24-06-2024;24-06-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;problème de bruit ;01h00;Loïse DELAHAYE;Dorothée DAILLY;aucun bruit j'en ai profité pour refaire le filtre machine fonctionne correctement aucun bruit ;NULL;NULL
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;18-04-2024;18-04-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;remplacement du moteur de ventilation ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du moteur de ventilation ;NULL;NULL
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;14-12-2023;11-09-2023;-93;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;08-09-2023;08-09-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre après trois mois d ouverture ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;NULL
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;28-08-2023;12-07-2023;-46;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;25-06-2023;07-07-2023;12;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
