Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;09-12-2022;09-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 634;CLIMATISATION DETENTE DIRECTE;EDR 0136;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;3;NULL;21-03-2022;21-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C1-13-2 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 022;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;05-06-2024;04-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;"Température de soufflage salon :  8°c
Reprise : 22°c

Chambre 1  : 7°c
Reprise : 22°c


Chambre 2 : 8°c
Reprise : 23°c
 
Chambre 3 : 8°c
Reprise :  23°c
";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-13-2 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 022;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;05-12-2023;08-01-2024;34;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-13-2 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 022;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;05-06-2023;04-07-2023;29;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Aurélie DRAPIEZ;Dorothée DAILLY;maintenance fait 30/06;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C1-13-2 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 022;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;22-12-2022;22-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
LOCAL VESTIAIRES;CLIMATISATION DETENTE DIRECTE;Houston 035;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;rdc;NULL;17-10-2023;18-10-2023;1;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h00;Joseph DRUET;Benoît CROZET;"Réfectoire bâtiment c 

Entretien réaliser sur 1 split avec prise de température de soufflage et de reprise :

Température de soufflage 6 degrés 
Température de reprise 21.2 degrés ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
LOCAL VESTIAIRES;CLIMATISATION DETENTE DIRECTE;Houston 035;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;rdc;NULL;17-04-2023;31-05-2023;44;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 28/04/23 par Alexis ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
LOCAL VESTIAIRES;CLIMATISATION DETENTE DIRECTE;Houston 035;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;rdc;NULL;18-10-2022;18-10-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VRV 1 BIS;CLIMATISATION DETENTE DIRECTE;WCFC 0039;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;10-10-2024;29-10-2024;19;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;02h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
VRV 1 BIS;CLIMATISATION DETENTE DIRECTE;WCFC 0039;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;10-04-2024;14-05-2024;34;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;01h00;Cédric DITTMANN;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
VRV 1 BIS;CLIMATISATION DETENTE DIRECTE;WCFC 0039;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;10-10-2023;27-11-2023;48;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: O, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: O
VRV 1 BIS;CLIMATISATION DETENTE DIRECTE;WCFC 0039;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;10-04-2023;15-05-2023;35;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"intervention C2S réalisée le 17/04/2023

intervention constructeur prévu le 15/05/2023";NULL;Vérification des connexions et resserrage: X, Vérification mécanique générale: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Nettoyage extérieur des unités intérieures et extérieures: X, Désinfection des bacs à condensat: O, Contrôle pompe de relevage condensât clim: O, Nettoyage des batteries condenseur et évaporateur: X, Contrôle ITOUCH ou équivalent: O, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: O
CLIM CHAMBRE FROIDE CHOCOLAT N-1;CLIMATISATION DETENTE DIRECTE;ER 680;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-1;NULL;18-12-2024;02-12-2024;-15;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CHAMBRE FROIDE CHOCOLAT N-1;CLIMATISATION DETENTE DIRECTE;ER 680;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-1;NULL;18-12-2023;18-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM PEDICURE;CLIMATISATION DETENTE DIRECTE;WCFC 0025;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;18-10-2024;12-02-2025;117;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;"contrôle général ok 
VC sur VrV4";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM PEDICURE;CLIMATISATION DETENTE DIRECTE;WCFC 0025;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;18-04-2024;01-07-2024;74;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM PEDICURE;CLIMATISATION DETENTE DIRECTE;WCFC 0025;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;18-10-2023;05-12-2023;48;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;01h00;Cédric DITTMANN;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: O
CLIM PEDICURE;CLIMATISATION DETENTE DIRECTE;WCFC 0025;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;18-04-2023;02-06-2023;45;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"prévoir petit et grand escabeau (10 marches)
daikin 
ref: FXSQ20P 
filtre lavable ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 1 ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 022;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-01-2025;20-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM CH 1 ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 022;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;02-07-2024;02-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien complet de l unités ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de l unités ;NULL;NULL
CLIM CH 1 ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 022;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;01-07-2024;01-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;NULL
CLIM CH 1 ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 022;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;07-05-2024;07-05-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme allumage clim ;01h00;Loïse DEBAY;Dorothée DAILLY;"remplacement de la telecommande 
bouton on/off défectueux
test ok ";NULL;NULL
CLIM CH 1 ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 022;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;06-02-2024;06-02-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM CH 1 ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 022;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-03-2023;16-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 1 ST ANNE ANNEXE;CLIMATISATION DETENTE DIRECTE;SAINT ANNE 022;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-03-2022;28-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VRV III GF 04 HDC;CLIMATISATION DETENTE DIRECTE;HDC 007;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;01-10-2024;01-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 04 HDC;CLIMATISATION DETENTE DIRECTE;HDC 007;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;21-08-2024;21-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
VRV III GF 04 HDC;CLIMATISATION DETENTE DIRECTE;HDC 007;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;22-03-2024;22-03-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
VRV III GF 04 HDC;CLIMATISATION DETENTE DIRECTE;HDC 007;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;08-02-2024;08-02-2024;0;CLIMATISATION DETENTE DIRECTE;Travaux;mise en service de Daikin ;01h00;Loïse DELAHAYE;Dorothée DAILLY;mise en service de Daikin ;NULL;NULL
VRV III GF 04 HDC;CLIMATISATION DETENTE DIRECTE;HDC 007;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;02-02-2023;02-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Mise en service et remplacé février2023;NULL;NULL
VRV III GF 04 HDC;CLIMATISATION DETENTE DIRECTE;HDC 007;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;18-03-2022;18-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM COMPTABILITE HDC;CLIMATISATION DETENTE DIRECTE;HDC 077;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;03-03-2025;23-12-2024;-69;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM COMPTABILITE HDC;CLIMATISATION DETENTE DIRECTE;HDC 077;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;28-06-2024;28-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien mi saison ;01h00;Loïse DEBAY;Dorothée DAILLY;nettoyage complet de la clim ;NULL;NULL
CLIM COMPTABILITE HDC;CLIMATISATION DETENTE DIRECTE;HDC 077;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;03-03-2024;17-11-2023;-106;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM COMPTABILITE HDC;CLIMATISATION DETENTE DIRECTE;HDC 077;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;02-03-2023;02-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM COMPTABILITE HDC;CLIMATISATION DETENTE DIRECTE;HDC 077;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;02-03-2023;02-03-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement moteur clim;NULL;NULL
CLIM COMPTABILITE HDC;CLIMATISATION DETENTE DIRECTE;HDC 077;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Mezzanine;NULL;01-04-2022;01-04-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM DIRECTEUR general HDC;CLIMATISATION DETENTE DIRECTE;HDC 061;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;03-03-2025;19-07-2024;-226;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM DIRECTEUR general HDC;CLIMATISATION DETENTE DIRECTE;HDC 061;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;03-03-2024;10-11-2023;-113;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM DIRECTEUR general HDC;CLIMATISATION DETENTE DIRECTE;HDC 061;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;03-02-2023;03-02-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM DIRECTEUR general HDC;CLIMATISATION DETENTE DIRECTE;HDC 061;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;01-03-2022;01-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM SALLE DE MASSAGE;CLIMATISATION DETENTE DIRECTE;WCFC 0021;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;17-10-2024;29-10-2024;12;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM SALLE DE MASSAGE;CLIMATISATION DETENTE DIRECTE;WCFC 0021;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;17-04-2024;03-06-2024;47;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;01h00;Cédric DITTMANN;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM SALLE DE MASSAGE;CLIMATISATION DETENTE DIRECTE;WCFC 0021;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;17-10-2023;27-11-2023;41;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: O
CLIM SALLE DE MASSAGE;CLIMATISATION DETENTE DIRECTE;WCFC 0021;DAIKIN;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;17-04-2023;02-06-2023;46;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"prévoir petit escabeau + un grand 10 marches 
filtre lavable ";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-06-1 (7P);CLIMATISATION DETENTE DIRECTE;Europa 049;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;03-01-2025;06-01-2025;3;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 4;08h00;Sylvie DEMAISON;Benoît CROZET;maintenance réalisé le 6/12/2024 par Reda;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
C-06-1 (7P);CLIMATISATION DETENTE DIRECTE;Europa 049;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;03-07-2024;21-06-2024;-11;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"
Fait le 21/06
Tout fonctionne parfaitement 
Ch1 : soufflage : 9,2
Ch2 : soufflage : 9,1
Ch3 : soufflage : 9,8
Cuisine : soufflage : 9,3
Salon : soufflage 9,4";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: X
C-06-1 (7P);CLIMATISATION DETENTE DIRECTE;Europa 049;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;03-01-2024;07-12-2023;-26;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;04h00;Jean-Baptiste DEPAUW;Benoît CROZET;"groupe extérieur très encrassé 
Nettoyage complet 
température cuisine  42
salon 41 
chambre 1 : 43
chambre 2 :  personne présente 
chambre 3: 39
ras";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: O, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-06-1 (7P);CLIMATISATION DETENTE DIRECTE;Europa 049;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;03-07-2023;04-07-2023;1;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 3 juillet ;NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C-06-1 (7P);CLIMATISATION DETENTE DIRECTE;Europa 049;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;22-11-2022;22-11-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM CH 650;CLIMATISATION DETENTE DIRECTE;EDR 0145;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;13-12-2024;12-06-2024;-183;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 650;CLIMATISATION DETENTE DIRECTE;EDR 0145;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;28-08-2024;28-11-2023;-273;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;moteur de ventilation remplacer ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 650;CLIMATISATION DETENTE DIRECTE;EDR 0145;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;28-06-2024;21-11-2023;-219;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du moteur de ventilation ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 650;CLIMATISATION DETENTE DIRECTE;EDR 0145;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;06-05-2024;06-05-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;probleme de bruit de ventilation dans la chambre ;01h00;Loïse DEBAY;Dorothée DAILLY;controle sur place aucun bruit constate ;NULL;NULL
CLIM CH 650;CLIMATISATION DETENTE DIRECTE;EDR 0145;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;13-12-2023;02-11-2023;-40;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 650;CLIMATISATION DETENTE DIRECTE;EDR 0145;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;28-08-2023;12-09-2023;15;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 650;CLIMATISATION DETENTE DIRECTE;EDR 0145;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;28-06-2023;19-07-2023;21;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: X
CLIM CH 650;CLIMATISATION DETENTE DIRECTE;EDR 0145;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;19-12-2022;19-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 650;CLIMATISATION DETENTE DIRECTE;EDR 0145;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;28-03-2022;28-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH N°2;CLIMATISATION DETENTE DIRECTE;FELIX 22;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;12-01-2025;11-07-2024;-184;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH N°2;CLIMATISATION DETENTE DIRECTE;FELIX 22;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;12-01-2024;12-01-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyage des batteries condenseur et évaporateur: X, Vérification des connexions et resserrage: X, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: X, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: X, Contrôle pompe de relevage condensât clim: X
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;13-01-2025;13-01-2025;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;15-10-2024;15-10-2024;0;CLIMATISATION DETENTE DIRECTE;Curative;clim fuite d'eau ;03h00;Loïse DELAHAYE;Dorothée DAILLY;débouchage de la vidange de la climatisation ;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;02-10-2024;02-10-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres de clim ;01h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres de clim ;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;18-09-2024;18-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres ;01h00;Loïse DEBAY;Dorothée DAILLY;controle fonctionnement RAS;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;04-09-2024;04-09-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres de clim ;01h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres de clim ;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;19-08-2024;19-08-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres de la climatisation ;01h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres de la climatisation ;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;24-07-2024;24-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres de la climatisation ;01h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres de la climatisation ;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;10-07-2024;10-07-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres ;00h30;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres ;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;26-06-2024;26-06-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres ;01h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres ;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;29-05-2024;29-05-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;remplacement du filtre ;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;22-04-2024;22-04-2024;0;CLIMATISATION DETENTE DIRECTE;Préventive;remplacement des filtres ;01h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement des filtres ;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;15-12-2023;15-12-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;19-04-2023;19-04-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM VIENNOISERIE;CLIMATISATION DETENTE DIRECTE;EDR 0036;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;18-01-2023;18-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 4 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0010;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Galerie tech cusine;21-01-2023;21-01-2023;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM 4 EDR;CLIMATISATION DETENTE DIRECTE;EDR 0010;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Galerie tech cusine;17-03-2022;17-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 644;CLIMATISATION DETENTE DIRECTE;EDR 0140;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;23-10-2024;17-07-2024;-97;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles et de la trappe
controle fonctionnement RAS";NULL;Nettoyage des filtres, remplacement si nécessaire: X, Contrôle pompe de relevage condensât clim: O
CLIM CH 644;CLIMATISATION DETENTE DIRECTE;EDR 0140;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;28-08-2024;10-06-2024;-78;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 644;CLIMATISATION DETENTE DIRECTE;EDR 0140;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;25-06-2024;30-04-2024;-55;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 644;CLIMATISATION DETENTE DIRECTE;EDR 0140;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;23-10-2023;07-11-2023;15;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 3 CC HDCER - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 644;CLIMATISATION DETENTE DIRECTE;EDR 0140;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;28-08-2023;13-09-2023;16;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 644;CLIMATISATION DETENTE DIRECTE;EDR 0140;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;25-06-2023;20-07-2023;25;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL 2 CC HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre après deux mois d ouverture vérifier les fermeture des trappes ;NULL;Nettoyage des filtres, remplacement si nécessaire: O, Contrôle pompe de relevage condensât clim: O
CLIM CH 644;CLIMATISATION DETENTE DIRECTE;EDR 0140;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;11-12-2022;11-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM CH 644;CLIMATISATION DETENTE DIRECTE;EDR 0140;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;26-03-2022;26-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM OFFICE 01 HDC;CLIMATISATION DETENTE DIRECTE;HDC 036;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;03-03-2025;02-07-2024;-243;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 3;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE 01 HDC;CLIMATISATION DETENTE DIRECTE;HDC 036;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;03-03-2024;21-11-2023;-102;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;et remplacement de la bobine ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: O, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE 01 HDC;CLIMATISATION DETENTE DIRECTE;HDC 036;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;03-03-2023;11-08-2023;161;CLIMATISATION DETENTE DIRECTE;Préventive;ANNUEL GVM HDCER - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;Nettoyage des batteries condenseur et évaporateur: O, Vérification des connexions et resserrage: O, Nettoyage des filtres, remplacement si nécessaire: X, Désinfection des bacs à condensat: O, Nettoyage extérieur des unités intérieures et extérieures: O, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: O, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
CLIM OFFICE 01 HDC;CLIMATISATION DETENTE DIRECTE;HDC 036;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;09-12-2022;09-12-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM OFFICE 01 HDC;CLIMATISATION DETENTE DIRECTE;HDC 036;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;rdj;NULL;16-03-2022;16-03-2022;0;CLIMATISATION DETENTE DIRECTE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
C1-14-2 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 026;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;09-06-2024;10-04-2024;-59;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 3;31h00;Joseph DRUET;Benoît CROZET;"Salon 
Soufflage 8
Reprise 22

Chambre 1
Soufflage 7.5
Reprise 22

Chambre 2
Soufflage 7.7
Reprise 22

Chambre 3 
Soufflage 8
Reprise 22";NULL;Nettoyage des batteries condenseur et évaporateur: X, Contrôle électrique: X, Nettoyage des filtres, remplacement si nécessaire: X, Vérification des connexions et resserrage: X, Désinfection des bacs à condensat: X, Nettoyage extérieur des unités intérieures et extérieures: X, Contrôler étanchéité et établir une fiche d?intervention sur fluide frigorigène: O, Vérification mécanique générale: X, Contrôle ITOUCH ou équivalent: O, Contrôle pompe de relevage condensât clim: O
C1-14-2 (4P);CLIMATISATION DETENTE DIRECTE;Columbia 026;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;09-12-2023;07-02-2024;60;CLIMATISATION DETENTE DIRECTE;Préventive;SEMESTRIEL - Maintenance 2;02h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;"Température de soufflage salon :  46°c
Reprise : 25°c

Chambre 1  : 44°c
Reprise : 23°c


Chambre 2 : 46°c
Reprise : 25°c
 
Chambre 3 : 45°c
