Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BLOC SANITAIRES N°12B 24110 LOGE PRINCIERE SALLE OMNISPORTS;SANITAIRES;SLII 435;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-06-2023;02-06-2023;1;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: O, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12B 24110 LOGE PRINCIERE SALLE OMNISPORTS;SANITAIRES;SLII 435;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-05-2023;28-05-2023;27;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;trappe d accès CE bois gonflé en plafond ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12B 24110 LOGE PRINCIERE SALLE OMNISPORTS;SANITAIRES;SLII 435;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-02-2023;18-04-2023;76;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle des mousseurs: X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle absence de fuite: X, Contrôle état général et fixation: X, Contrôle des têtes de douches: O, Contrôle bonne évacuation: X, WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;05-02-2025;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: O, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-12-2024;06-12-2024;0;SANITAIRES;Curative;s.so + machine à laver l bouché ;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage collecteur s.sol et machine à laver partner ;NULL;NULL
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2024;03-10-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2024;08-08-2024;36;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-06-2024;11-04-2024;-51;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-04-2024;08-04-2024;0;SANITAIRES;Curative;flotteur wc H S;01h00;Léopoldine DOUDOU;Patrick CHARLES;remplacement flotteur wc femme ;NULL;NULL
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-04-2024;05-04-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;03-01-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-11-2023;10-11-2023;0;SANITAIRES;Curative;machine partner;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage évacuation SS et machine a laver partner ;NULL;NULL
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2023;02-10-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Bruno DORIVAL;changement robinet de puisage et pose de deux mitigeurs à la place des déclanchements genoux (robinet cuisine restaurant) ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2023;07-07-2023;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-06-2023;02-06-2023;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Nettoyage des mousseurs et détartrage: X
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-04-2023;10-05-2023;37;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°8 14203-14204 PERSONNEL CAFETARIAT NIV 1.00;SANITAIRES;SLII 216;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2023;21-04-2023;108;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;03-02-2025;21-02-2025;18;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;pas de boucle ecs;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;16-10-2024;16-10-2024;0;SANITAIRES;Curative;1 WC homme bouché ;00h30;Gaston DUBIGNY;Patrick CHARLES;débouchage WC ;NULL;NULL
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;02-10-2024;16-10-2024;14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;02-07-2024;09-07-2024;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;02-06-2024;09-07-2024;37;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;02-04-2024;02-04-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;02-01-2024;02-01-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;02-10-2023;02-10-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;02-07-2023;07-07-2023;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;02-06-2023;02-06-2023;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Nettoyage des mousseurs et détartrage: X
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;02-04-2023;13-05-2023;41;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°52 71017 REGIE ATHLETISME STADE 4EME NIV 19.90;SANITAIRES;SLII 260;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.90;3EME;02-01-2023;18-04-2023;106;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Thérèse DOUARD;Dorothée DAILLY;"Détartrage tête de douche avec le servex 
Fuite sur siphon de lavabo vestiaire 2 Ok 
Wc condamné vestiaire 2 ( contrôle et test ok réouverture) ";NULL;Contrôle des mousseurs: X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle absence de fuite: X, Contrôle état général et fixation: X, Contrôle des têtes de douches: X, Contrôle bonne évacuation: X, WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O
BLOC SANITAIRES N°6 14185-14186 INFIRMERIE GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 214;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;10-02-2025;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°6 14185-14186 INFIRMERIE GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 214;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-10-2024;23-10-2024;18;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°6 14185-14186 INFIRMERIE GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 214;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2024;09-07-2024;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°6 14185-14186 INFIRMERIE GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 214;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-06-2024;09-07-2024;35;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: O, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°6 14185-14186 INFIRMERIE GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 214;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-04-2024;05-04-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h15;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°6 14185-14186 INFIRMERIE GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 214;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2024;05-01-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°6 14185-14186 INFIRMERIE GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 214;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-10-2023;09-10-2023;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Bruno DORIVAL;détartrage des 4 douches ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°6 14185-14186 INFIRMERIE GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 214;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2023;07-07-2023;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°6 14185-14186 INFIRMERIE GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 214;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-06-2023;05-06-2023;1;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°6 14185-14186 INFIRMERIE GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 214;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-04-2023;13-05-2023;38;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°6 14185-14186 INFIRMERIE GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 214;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2023;21-04-2023;106;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°12B 24110 WC LOGE PRINCIERE SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 221;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;10-02-2025;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12B 24110 WC LOGE PRINCIERE SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 221;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-10-2024;06-11-2024;32;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;01h00;Gaston DUBIGNY;Patrick CHARLES; Entretien effectué  au mois d?octobre En présence de Monsieur Rinaldi;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12B 24110 WC LOGE PRINCIERE SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 221;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2024;08-08-2024;34;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12B 24110 WC LOGE PRINCIERE SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 221;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2024;08-08-2024;64;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12B 24110 WC LOGE PRINCIERE SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 221;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-04-2024;08-08-2024;125;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: O, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12B 24110 WC LOGE PRINCIERE SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 221;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2024;08-01-2024;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12B 24110 WC LOGE PRINCIERE SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 221;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-10-2023;10-10-2023;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12B 24110 WC LOGE PRINCIERE SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 221;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2023;07-07-2023;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12B 24110 WC LOGE PRINCIERE SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 221;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2023;02-06-2023;-2;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;"signalement à GTC concernant trappe CE
impossible a ouvrir ";NULL;Nettoyage des mousseurs et détartrage: X
BLOC SANITAIRES N°12B 24110 WC LOGE PRINCIERE SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 221;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-04-2023;26-05-2023;51;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12B 24110 WC LOGE PRINCIERE SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 221;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2023;21-04-2023;106;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;10-02-2025;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-01-2025;28-01-2025;0;SANITAIRES;Curative;douches femme bouchés;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage des douches publics femme ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-01-2025;02-02-2025;5;SANITAIRES;Curative;débouchage siphon ;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2025;24-01-2025;0;SANITAIRES;Curative;t° douches ;01h00;Léopoldine DOUDOU;Patrick CHARLES;réglage t° des douches publics femme le 23/1/25;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-12-2024;17-12-2024;0;SANITAIRES;Curative;piles robinet ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement de la pile robinet sauna homme ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-11-2024;29-11-2024;0;SANITAIRES;Curative;douche sauna ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage douche sauna femme ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-11-2024;26-11-2024;0;SANITAIRES;Curative;débit robinet sauna ;00h30;Léopoldine DOUDOU;Patrick CHARLES;nettoyage du mousseur robinet a cellules femme ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-11-2024;15-11-2024;0;SANITAIRES;Curative;douche cassé ;00h30;Léopoldine DOUDOU;Patrick CHARLES;remplacement pommeau d'une douche public homme ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-10-2024;24-10-2024;0;SANITAIRES;Curative;changement d'un robinet à cellule ;01h00;Léopoldine DOUDOU;Patrick CHARLES;remplacement provisoire d'un robinet à cellule côté sauna femme ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-10-2024;23-10-2024;0;SANITAIRES;Curative;robinets vestiaire PMR;01h00;Léopoldine DOUDOU;Patrick CHARLES;changement des deux robinets à cellules vestiaire PMR ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-10-2024;19-10-2024;14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-10-2024;02-10-2024;0;SANITAIRES;Curative;douches bloqué ;01h00;Léopoldine DOUDOU;Patrick CHARLES;déblocage d une douche femme et nettoyage siphons;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-10-2024;01-10-2024;0;SANITAIRES;Curative;lavabo bouché ;00h30;Léopoldine DOUDOU;Bruno DORIVAL;débouchage lavabo homme ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2024;17-07-2024;12;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2024;17-07-2024;42;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-04-2024;13-04-2024;8;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-03-2024;15-03-2024;0;SANITAIRES;Curative;urinoirs ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage des urinoirs ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-02-2024;26-02-2024;0;SANITAIRES;Curative;chasse d'eau WC homme ;01h00;Léopoldine DOUDOU;Patrick CHARLES;changement du flotteur siamp WC homme ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-02-2024;19-02-2024;0;SANITAIRES;Curative;douche et lavabo bouchés;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage douche et lavabo public femme ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2024;08-01-2024;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-12-2023;02-12-2023;0;SANITAIRES;Curative;robinet puisage sanitaire H;00h30;Léopoldine DOUDOU;Bruno DORIVAL;déblocage rob.de puisage ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-11-2023;17-11-2023;0;SANITAIRES;Curative;pédiluve bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage du pédiluve homme ;NULL;NULL
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-10-2023;10-10-2023;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;02h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2023;07-07-2023;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2023;05-06-2023;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: X, Remplacement piles robinetterie à détection: X, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-04-2023;10-05-2023;35;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;01h00;Léopoldine DOUDOU;Bruno DORIVAL;resoudage des connections batterie robinet lavabo sauna femme ;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°12 23084-23103 PISCINE SAUNA / APPEL / PUBLIC / DOUCHE NIV 3.80 / 4.80;SANITAIRES;SLII 220;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2023;21-04-2023;106;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;11-02-2025;8;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-11-2024;28-11-2024;0;SANITAIRES;Curative;débouchage WC ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage de 3 WC ;NULL;NULL
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-10-2024;19-10-2024;13;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-07-2024;05-08-2024;30;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
