Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2024;05-08-2024;61;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-04-2024;10-04-2024;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h15;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-02-2024;26-02-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC femme ;NULL;NULL
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2024;09-01-2024;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Léopoldine DOUDOU;Patrick CHARLES;changement de deux têtes de robinet (récup.sur ancien);NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-11-2023;17-11-2023;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage des 3 wc(1er bloc sanitaire gauche);NULL;NULL
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-10-2023;09-10-2023;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-07-2023;14-07-2023;8;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h10;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2023;08-06-2023;3;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;02h00;Léopoldine DOUDOU;Bruno DORIVAL;"CE en service , têtes de robinetteries ec 
côté femme grippés";NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-05-2023;06-06-2023;33;SANITAIRES;Curative;Mousseur de robinet à remplacer et rédiger un rapport d'anomalie concernant le chauffe-eau hors service.;00h10;Léopoldine DOUDOU;Bruno DORIVAL;EC fonctionnelle ;NULL;NULL
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-04-2023;20-04-2023;14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h25;Léopoldine DOUDOU;Bruno DORIVAL;manque un mousseur dans le sanitaire 53134 , ballon 100L dans sanitaire femme côté affaires juridiques non fonctionnel ;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°37 54134-54139 ENTREE E 1ER ET. NIV 13.15;SANITAIRES;SLII 245;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2023;19-04-2023;103;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Bruno DORIVAL;robinetterie ancienne et usée , côté homme siphons laiton ancien ;Entretien réalisé dans le mauvais bloc sanitaire. ;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-10-2024;07-11-2024;32;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-07-2024;08-08-2024;33;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-06-2024;08-08-2024;63;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-05-2024;17-05-2024;0;SANITAIRES;Curative;dépannage wc;00h30;Léopoldine DOUDOU;Dorothée DAILLY;intervention sur WC privé (réglage);NULL;NULL
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-04-2024;16-04-2024;10;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2024;11-01-2024;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-11-2023;10-11-2023;0;SANITAIRES;Astreinte;joint fonte plus étanche ;00h30;Léopoldine DOUDOU;Patrick CHARLES;recherche cause et nettoyage de la fuite ;NULL;NULL
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-10-2023;12-10-2023;6;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-07-2023;23-07-2023;17;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h45;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-06-2023;05-06-2023;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-05-2023;17-05-2023;7;SANITAIRES;Curative;un flotteur vertical HS;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;NULL
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-04-2023;09-05-2023;33;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°26 44138-44150 CENTRE MEDICAL WC / LABO NIV 9.60;SANITAIRES;SLII 235;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2023;21-04-2023;105;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°43 61034-61035 LOGE GOUVERNEMENT NIV 16.20;SANITAIRES;SLII 251;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°43 61034-61035 LOGE GOUVERNEMENT NIV 16.20;SANITAIRES;SLII 251;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-11-2024;25-11-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h45;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°43 61034-61035 LOGE GOUVERNEMENT NIV 16.20;SANITAIRES;SLII 251;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-08-2024;16-10-2024;52;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°43 61034-61035 LOGE GOUVERNEMENT NIV 16.20;SANITAIRES;SLII 251;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-07-2024;16-10-2024;104;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;02h05;Gaston DUBIGNY;Patrick CHARLES;intervention réalisée en juillet 2024;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: O, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°43 61034-61035 LOGE GOUVERNEMENT NIV 16.20;SANITAIRES;SLII 251;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-05-2024;16-10-2024;144;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Gaston DUBIGNY;Patrick CHARLES;intervention réalisée en juillet 2024;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°43 61034-61035 LOGE GOUVERNEMENT NIV 16.20;SANITAIRES;SLII 251;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-02-2024;25-02-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°43 61034-61035 LOGE GOUVERNEMENT NIV 16.20;SANITAIRES;SLII 251;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-11-2023;09-12-2023;14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°43 61034-61035 LOGE GOUVERNEMENT NIV 16.20;SANITAIRES;SLII 251;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-08-2023;30-09-2023;36;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°43 61034-61035 LOGE GOUVERNEMENT NIV 16.20;SANITAIRES;SLII 251;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-07-2023;07-07-2023;3;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°43 61034-61035 LOGE GOUVERNEMENT NIV 16.20;SANITAIRES;SLII 251;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-05-2023;25-05-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;03-03-2025;28;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h45;Thérèse DOUARD;Patrick CHARLES;wc cuve vide car chambre pas exploité tirage chasse pour éviter les odeurs ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2025;16-10-2024;-83;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 9;01h05;Gaston DUBIGNY;Bruno DORIVAL;tirage d?eau dans les douches pour problème d?odeur.;NULL;Contrôle absence de fuite: O, Contrôle bonne évacuation: O, Contrôle état général et fixation: O, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-11-2024;06-11-2024;0;SANITAIRES;Curative;fuite évacuation d?eau suite à des tirages d?eau effectué le 05/11/2024. la fuite provient d?une fonte au plafond devant la salle d?escrime niveau 7.80. Rapport d?anomalie en cours ;04h00;Gaston DUBIGNY;Patrick CHARLES;"investigation sur plan. 
rapport d?anomalie en cours.";NULL;NULL
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-10-2024;19-09-2024;-18;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-07-2024;30-07-2024;22;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;30-07-2024;52;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-04-2024;09-04-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2024;08-01-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: O, Contrôle état général et fixation: O, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-10-2023;09-10-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Léopoldine DOUDOU;Bruno DORIVAL;inoccupé, remplissage des siphons ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: O, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-07-2023;13-07-2023;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2023;07-06-2023;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-04-2023;10-05-2023;32;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Léopoldine DOUDOU;Bruno DORIVAL;chambres inoccupés ;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°36 54016-54025 ASM CF CHAMBRE11 A 20 NIV 13.15;SANITAIRES;SLII 244;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2023;02-05-2023;114;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;chambres inoccupés certains sanitaires HS;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°22 41035-41036 STUDIO TV NIV 9.40;SANITAIRES;SLII 231;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°22 41035-41036 STUDIO TV NIV 9.40;SANITAIRES;SLII 231;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-10-2024;10-10-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°22 41035-41036 STUDIO TV NIV 9.40;SANITAIRES;SLII 231;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-07-2024;10-10-2024;94;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°22 41035-41036 STUDIO TV NIV 9.40;SANITAIRES;SLII 231;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;10-10-2024;124;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°22 41035-41036 STUDIO TV NIV 9.40;SANITAIRES;SLII 231;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-04-2024;11-04-2024;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°22 41035-41036 STUDIO TV NIV 9.40;SANITAIRES;SLII 231;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2024;08-01-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°22 41035-41036 STUDIO TV NIV 9.40;SANITAIRES;SLII 231;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-10-2023;09-10-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°22 41035-41036 STUDIO TV NIV 9.40;SANITAIRES;SLII 231;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-07-2023;16-07-2023;8;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°22 41035-41036 STUDIO TV NIV 9.40;SANITAIRES;SLII 231;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2023;07-06-2023;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°22 41035-41036 STUDIO TV NIV 9.40;SANITAIRES;SLII 231;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-04-2023;18-05-2023;40;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°22 41035-41036 STUDIO TV NIV 9.40;SANITAIRES;SLII 231;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2023;22-04-2023;104;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;04-02-2025;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-01-2025;29-01-2025;0;SANITAIRES;Curative;robinet évier desserré;00h30;Léopoldine DOUDOU;Patrick CHARLES;plan de travail humide, robinet sur plaque  laiton ,resserrage du robinet ;NULL;NULL
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-10-2024;07-11-2024;30;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;02h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-07-2024;10-07-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;10-07-2024;32;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Nettoyage des mousseurs et détartrage: O
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-05-2024;31-05-2024;15;SANITAIRES;Curative;lavabo bouché;00h05;Léopoldine DOUDOU;Patrick CHARLES;fait;NULL;NULL
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-04-2024;10-04-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-02-2024;15-02-2024;0;SANITAIRES;Curative;bouches extraction sales;01h00;Léopoldine DOUDOU;Patrick CHARLES;nettoyage au mousren des bouches d extraction côté H et F;NULL;NULL
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2024;10-01-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-10-2023;10-10-2023;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-07-2023;14-07-2023;6;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2023;07-06-2023;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-04-2023;27-05-2023;49;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°4 14136 REGIE PARKING NIV 1.00;SANITAIRES;SLII 212;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2023;22-04-2023;104;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°18 33034-33043 PISCINE GUICHET / REGIE NIV 9.60;SANITAIRES;SLII 227;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;15-02-2025;12;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°18 33034-33043 PISCINE GUICHET / REGIE NIV 9.60;SANITAIRES;SLII 227;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2024;14-12-2024;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°18 33034-33043 PISCINE GUICHET / REGIE NIV 9.60;SANITAIRES;SLII 227;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-09-2024;15-09-2024;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;attention faux contact sur support de piles lavabo de droite (désoudé);NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
