Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BLOC SANITAIRES N°18 33034-33043 PISCINE GUICHET / REGIE NIV 9.60;SANITAIRES;SLII 227;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-06-2024;26-07-2024;46;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°18 33034-33043 PISCINE GUICHET / REGIE NIV 9.60;SANITAIRES;SLII 227;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-06-2024;26-07-2024;46;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°18 33034-33043 PISCINE GUICHET / REGIE NIV 9.60;SANITAIRES;SLII 227;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-03-2024;23-03-2024;13;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°18 33034-33043 PISCINE GUICHET / REGIE NIV 9.60;SANITAIRES;SLII 227;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2023;09-12-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°18 33034-33043 PISCINE GUICHET / REGIE NIV 9.60;SANITAIRES;SLII 227;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-09-2023;24-09-2023;14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h55;Léopoldine DOUDOU;Bruno DORIVAL;mise en place robinet de puisage sanitaire H;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°18 33034-33043 PISCINE GUICHET / REGIE NIV 9.60;SANITAIRES;SLII 227;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-06-2023;10-06-2023;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;04-02-2025;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-12-2024;24-12-2024;0;SANITAIRES;Curative;fixation wc;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage urinoir et re fixation wc;NULL;NULL
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-10-2024;21-10-2024;10;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-08-2024;21-08-2024;0;SANITAIRES;Curative;sanitaire homme bouché;00h30;Sylvie DESPREZ;Patrick CHARLES;debouchage manuel a la pompe concluant;NULL;NULL
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-07-2024;04-08-2024;24;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-06-2024;04-08-2024;54;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage urinoirs ;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-05-2024;17-05-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Dorothée DAILLY;débouchage WC femme ;NULL;NULL
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-05-2024;12-05-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC femme ;NULL;NULL
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-04-2024;15-04-2024;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage lavabo homme ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-01-2024;11-01-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h45;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-10-2023;10-10-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-07-2023;14-07-2023;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-06-2023;12-06-2023;1;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-04-2023;10-05-2023;29;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h10;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°16 30463-30464 RUE PIETONNE NIV 3.80 / 4.80;SANITAIRES;SLII 225;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-01-2023;20-04-2023;99;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;28-02-2025;25;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-10-2024;24-10-2024;14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-07-2024;02-10-2024;84;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-06-2024;02-10-2024;112;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-04-2024;10-04-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h15;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-03-2024;04-03-2024;0;SANITAIRES;Curative;WC bouchés;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage de 2 WC homme ;NULL;NULL
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-01-2024;11-01-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-10-2023;10-10-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Bruno DORIVAL;CE 15L pmr HS;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-07-2023;16-07-2023;6;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-06-2023;12-06-2023;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h25;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-04-2023;17-04-2023;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;contrôle robinetterie et évacuation ;NULL;NULL
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-04-2023;10-05-2023;30;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h10;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°21 41016-41017 ENTREE H 1ER ET. NIV 9.40;SANITAIRES;SLII 230;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-01-2023;19-04-2023;99;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;robinetteries ancienne et usée, côté homme siphons laiton usés;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-02-2025;24-02-2025;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage1 WC femme ;NULL;NULL
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;24-02-2025;21;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-10-2024;21-10-2024;9;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-07-2024;19-09-2024;69;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-06-2024;13-08-2024;62;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-04-2024;17-04-2024;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;pas de droit d entrer sur 2 WC (H et F);NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-01-2024;12-01-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-12-2023;05-12-2023;0;SANITAIRES;Curative;urinoir bouché ;01h00;Léopoldine DOUDOU;Patrick CHARLES;assistante smadec pour débouchage d'un urinoir ;NULL;NULL
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-10-2023;10-10-2023;-1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-07-2023;23-07-2023;11;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h45;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-06-2023;11-06-2023;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-04-2023;10-05-2023;28;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h45;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N° 40 54190-54199 ATHLE / BOB PRINCE / CIRCULATION / PISTE NIV 13.15;SANITAIRES;SLII 248;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-01-2023;03-05-2023;111;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-02-2025;03-03-2025;28;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h45;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;13-11-2024;13-11-2024;0;SANITAIRES;Curative;wc bouchée ;00h15;Thérèse DOUARD;Patrick CHARLES;Débouchage, teste évacuation ok ;NULL;NULL
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;14-10-2024;07-11-2024;24;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;01h00;Gaston DUBIGNY;Patrick CHARLES;nettoyage VMC;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;14-07-2024;04-10-2024;82;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;14-06-2024;04-10-2024;112;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;fermeture du bloc côté Monaco business pour cause de travaux ;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;14-04-2024;17-04-2024;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;14-01-2024;08-01-2024;-5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;04h00;Léopoldine DOUDOU;Patrick CHARLES;changement de deux WC ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;29-11-2023;29-11-2023;0;SANITAIRES;Curative;abattant cassé ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement abattant WC ;NULL;NULL
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;14-10-2023;16-10-2023;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;14-07-2023;30-08-2023;47;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;14-06-2023;16-06-2023;2;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-05-2023;08-05-2023;5;SANITAIRES;Curative;Remplacer tête de robinet manquante (eau chaude).;00h30;Léopoldine DOUDOU;Bruno DORIVAL;remplacement tête effectué ;NULL;NULL
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;14-04-2023;01-06-2023;48;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°54 73048-74061 BUREAUX E/F 3EME NIV 16.20;SANITAIRES;SLII 262;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;14-01-2023;19-04-2023;95;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h50;Léopoldine DOUDOU;Bruno DORIVAL;entrée E 3eme manque poignée EC sur mélangeur lavabo ;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;16-02-2025;13;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-11-2024;08-11-2024;0;SANITAIRES;Curative; Le bouton poussoir de la douche ne revenait pas douche coule en continu;01h00;Gaston DUBIGNY;Patrick CHARLES;nettoyage et détartrage  du bouton poussoir ;NULL;NULL
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2024;19-10-2024;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-09-2024;04-09-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC homme ;NULL;NULL
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-07-2024;12-08-2024;29;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2024;12-08-2024;59;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-04-2024;14-04-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2024;09-11-2023;-65;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Léopoldine DOUDOU;Bruno DORIVAL;changement des piles sur lavabo de gauche ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2023;15-10-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-07-2023;23-07-2023;9;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Thérèse DOUARD;Bruno DORIVAL;Remplacement bouton poussoir fontaine à eau ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2023;18-06-2023;4;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: O, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-04-2023;10-05-2023;26;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°15 24163-24167 MUSCULATION NIV 3.80 / 4.80;SANITAIRES;SLII 224;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2023;20-04-2023;96;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h50;Léopoldine DOUDOU;Bruno DORIVAL;siphons de sol sans garde d eau ;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°33 52085-52086 SALON D'HONNEUR FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 241;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;16-02-2025;13;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;placard technique inaccessible ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°33 52085-52086 SALON D'HONNEUR FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 241;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2024;20-10-2024;6;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
