Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BLOC SANITAIRES N°33 52085-52086 SALON D'HONNEUR FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 241;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-07-2024;07-08-2024;24;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°33 52085-52086 SALON D'HONNEUR FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 241;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2024;07-08-2024;54;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°33 52085-52086 SALON D'HONNEUR FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 241;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-04-2024;14-04-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°33 52085-52086 SALON D'HONNEUR FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 241;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2024;15-01-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°33 52085-52086 SALON D'HONNEUR FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 241;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2023;14-10-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°33 52085-52086 SALON D'HONNEUR FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 241;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-07-2023;20-08-2023;37;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°33 52085-52086 SALON D'HONNEUR FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 241;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2023;18-06-2023;4;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;sanitaire asm vannes d arrêt dans WC privatif ?;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°33 52085-52086 SALON D'HONNEUR FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 241;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-04-2023;01-06-2023;48;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°33 52085-52086 SALON D'HONNEUR FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 241;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2023;03-05-2023;109;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
SANITAIRES VESTIAIRES ARBITRE N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 442;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES ARBITRE N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 442;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-10-2024;21-10-2024;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES ARBITRE N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 442;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-07-2024;08-08-2024;25;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES ARBITRE N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 442;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-06-2024;08-08-2024;55;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES ARBITRE N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 442;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-04-2024;14-04-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES ARBITRE N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 442;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-01-2024;15-01-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES ARBITRE N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 442;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-10-2023;12-10-2023;-1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES ARBITRE N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 442;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-07-2023;14-07-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES ARBITRE N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 442;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-06-2023;11-06-2023;-2;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES ARBITRE N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 442;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-04-2023;10-05-2023;26;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h10;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
SANITAIRES VESTIAIRES ARBITRE N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 442;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-01-2023;19-04-2023;95;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-11-2024;15-11-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage d 'un WC ;NULL;NULL
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2024;19-10-2024;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-07-2024;24-09-2024;72;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2024;14-06-2024;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h45;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-04-2024;22-04-2024;0;SANITAIRES;Curative;bouche vmc ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement bouche vmc WC homme ;NULL;NULL
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-04-2024;13-04-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-02-2024;26-02-2024;0;SANITAIRES;Curative;bouche vmc;00h30;Léopoldine DOUDOU;Patrick CHARLES;silicone sur bouche vmc douche femme ;NULL;NULL
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-02-2024;13-02-2024;0;SANITAIRES;Curative;tête robinet douche homme HS;00h30;Léopoldine DOUDOU;Patrick CHARLES;remplacement d'une tête robinet douche homme ;NULL;NULL
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-02-2024;08-02-2024;0;SANITAIRES;Curative;siphons bouchés;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage d un siphon de douche et nettoyage des bouches vmc;NULL;NULL
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2024;15-01-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2023;15-10-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-07-2023;18-07-2023;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Bruno DORIVAL;robinet mitigeur homme à changer (fuite);NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2023;16-06-2023;2;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-04-2023;09-05-2023;25;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;01h00;Léopoldine DOUDOU;Bruno DORIVAL;changement du WC femme fait le 9 mai 23;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°19 34069-34074 BOXE NIV 9.60;SANITAIRES;SLII 228;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2023;19-04-2023;95;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h50;Léopoldine DOUDOU;Dorothée DAILLY;WC femme fendu commande en cours ;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;27-02-2025;24;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2024;23-10-2024;9;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-10-2024;09-10-2024;0;SANITAIRES;Curative;débouchage douche ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage des douches et s.sol;NULL;NULL
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-07-2024;19-08-2024;36;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2024;19-08-2024;66;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-04-2024;13-04-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage douche femme ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-02-2024;13-02-2024;0;SANITAIRES;Curative;douche bouchée ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage d une douche femme ;NULL;NULL
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2024;15-01-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h45;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2023;16-10-2023;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-07-2023;20-07-2023;6;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2023;14-07-2023;30;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h45;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-04-2023;21-04-2023;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h25;Léopoldine DOUDOU;Dorothée DAILLY;odeur dans vestiaire femme (voir fonte ou ventilation);NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°9 14207-14216 SQUASH 3 COURTS / PERSONNEL STADE NIV 1.00;SANITAIRES;SLII 217;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2023;21-04-2023;97;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2024;20-10-2024;6;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-08-2024;20-08-2024;0;SANITAIRES;Curative;signalement (Partners service) absence d'eau robinet de puisage sanitaire Homme et femme. de puisage ;04h00;Sylvie DESPREZ;Patrick CHARLES;"investigations recherche de vanne fermé non concluant, point de puisage circulation plus en service condamné dans les ancien sanitaire (local partners) demontage du robinet et mise en place d'un bouchon. 
robinet de puisage sanit femme HS, demontage et remplacement par un robinet neuf. test et fonctionnement concluant. ";NULL;NULL
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-07-2024;15-07-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2024;15-07-2024;31;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-05-2024;16-05-2024;0;SANITAIRES;Curative;lavabo bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage lavabo femme ;NULL;NULL
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-04-2024;15-04-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2024;15-01-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC homme PMR;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2023;14-10-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-07-2023;14-07-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2023;17-06-2023;3;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-04-2023;10-05-2023;26;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°2 12065-12066 PARKING / HALL B NIV 1.00;SANITAIRES;SLII 210;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2023;21-04-2023;97;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;tirage chambre stagiaire pour éviter les mauvaise odeurs ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: O, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-12-2024;19-12-2024;0;SANITAIRES;Curative;Lavabo vestiaire visiteurs et arbitre bouchée ;01h00;Thérèse DOUARD;Patrick CHARLES;Lavabo vestiaire visiteurs et arbitre bouchée après le match ASM / PSG ;NULL;NULL
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-12-2024;16-12-2024;11;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;01h00;Léopoldine DOUDOU;Patrick CHARLES;problème de fuite sur un deuxième diffuseur (un bouchonné) ;NULL;Contrôle absence de fuite: O, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-09-2024;15-09-2024;10;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-08-2024;13-08-2024;0;SANITAIRES;Curative;débouchage urinoirs ;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-06-2024;15-09-2024;92;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2024;30-07-2024;55;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-03-2024;05-03-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-12-2023;09-12-2023;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h30;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-09-2023;06-09-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-06-2023;17-06-2023;2;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;union sur mitigée poreux 1'1/2(visiteurs);NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2023;05-06-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°25 44105-44132 FOOT PRO / VISITEUR / STAGIAIRE / ARBITRE NIV 13.15;SANITAIRES;SLII 234;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-03-2023;09-05-2023;65;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
