Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;03-03-2025;28;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-12-2024;16-12-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-12-2024;11-12-2024;0;SANITAIRES;Curative;appel de la smadeck pour les WC.;01h00;Gaston DUBIGNY;Patrick CHARLES;intervention smadeck curage de leur part ;NULL;NULL
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-09-2024;28-10-2024;42;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2024;05-08-2024;50;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2024;05-08-2024;50;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-03-2024;23-03-2024;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-12-2023;19-12-2023;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h15;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-12-2023;14-12-2023;0;SANITAIRES;Curative;mécanisme hs;01h00;Léopoldine DOUDOU;Patrick CHARLES;remplacement d un mécanisme wc H côté affaire juridique ;NULL;NULL
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-11-2023;29-11-2023;0;SANITAIRES;Curative;WC bouchés;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage du collecteur WC H etF;NULL;NULL
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-09-2023;26-09-2023;10;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2023;17-06-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h20;Léopoldine DOUDOU;Bruno DORIVAL;manque 1mousseur et 2 têtes de rob. a changer ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°35 53122-53139 ENTREE E 1ER ET. 12.90 / 13.15;SANITAIRES;SLII 243;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2023;26-06-2023;10;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°34 52102-52108 LOCAL POMPIER POLICE NIV 12.90 / 13.15;SANITAIRES;SLII 242;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;06-02-2025;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;ce hs et intervention sur caniveau devant rampe car bouché (appel smadec);NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°34 52102-52108 LOCAL POMPIER POLICE NIV 12.90 / 13.15;SANITAIRES;SLII 242;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-10-2024;19-10-2024;9;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;ce.hs;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°34 52102-52108 LOCAL POMPIER POLICE NIV 12.90 / 13.15;SANITAIRES;SLII 242;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-07-2024;11-07-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Bruno DORIVAL;ce hs;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°34 52102-52108 LOCAL POMPIER POLICE NIV 12.90 / 13.15;SANITAIRES;SLII 242;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2024;08-07-2024;22;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;ce hs;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°34 52102-52108 LOCAL POMPIER POLICE NIV 12.90 / 13.15;SANITAIRES;SLII 242;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-04-2024;14-04-2024;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;CE hs;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°34 52102-52108 LOCAL POMPIER POLICE NIV 12.90 / 13.15;SANITAIRES;SLII 242;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-01-2024;10-01-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;CE hs;NULL;Contrôle absence de fuite: O, Contrôle bonne évacuation: O, Contrôle état général et fixation: O, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°34 52102-52108 LOCAL POMPIER POLICE NIV 12.90 / 13.15;SANITAIRES;SLII 242;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-10-2023;10-10-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h15;Léopoldine DOUDOU;Bruno DORIVAL;CE.hs;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°34 52102-52108 LOCAL POMPIER POLICE NIV 12.90 / 13.15;SANITAIRES;SLII 242;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-07-2023;20-07-2023;10;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Bruno DORIVAL;chauffe eau HS;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°34 52102-52108 LOCAL POMPIER POLICE NIV 12.90 / 13.15;SANITAIRES;SLII 242;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2023;18-06-2023;2;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h10;Léopoldine DOUDOU;Bruno DORIVAL;cumulus HS;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°34 52102-52108 LOCAL POMPIER POLICE NIV 12.90 / 13.15;SANITAIRES;SLII 242;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-04-2023;10-05-2023;30;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h10;Léopoldine DOUDOU;Bruno DORIVAL;C EAU HS;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°34 52102-52108 LOCAL POMPIER POLICE NIV 12.90 / 13.15;SANITAIRES;SLII 242;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-01-2023;19-04-2023;99;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;résistance stéatite du chauffe eau HS;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;04-02-2025;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;porte savon devant placard technique !!!;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-12-2024;19-12-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-11-2024;04-11-2024;0;SANITAIRES;Curative;s.sol bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage siphon de sol homme et femme ;NULL;NULL
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-10-2024;21-10-2024;0;SANITAIRES;Curative;WC démonté ;00h30;Léopoldine DOUDOU;Patrick CHARLES;remise en service d'un WC suite au match Lille -mc;NULL;NULL
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-09-2024;01-10-2024;12;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle bonne évacuation: X
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-06-2024;09-07-2024;20;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Léopoldine DOUDOU;Patrick CHARLES;changement d'un abattant WC salon d honneur homme ;NULL;Contrôle bonne évacuation: X
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-03-2024;19-03-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle bonne évacuation: X
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-01-2024;19-01-2024;2;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-12-2023;19-12-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h45;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-09-2023;28-09-2023;9;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-06-2023;18-06-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°23 42049-42043 INFIRMERIE STADE / OFFICE SALON HONNEUR NIV 10.50;SANITAIRES;SLII 232;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-01-2023;24-04-2023;97;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Nettoyage des mousseurs et détartrage: X, Vérification étanchéité des vannes de barrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Nettoyage des têtes de douches et détartrage: O, Contrôle absence de fuite: X, Contrôle état général et fixation: X, Contrôle absence de fuite dans placard technique: X, WC _ URINOIRS _ LAVABOS _ EVIERS: X, Manipulation des vannes d'isolement dans placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X, Remplacement piles robinetterie à détection: O, Contrôle bonne évacuation: X
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;19-01-2025;22-10-2024;-88;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 9;02h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;19-10-2024;20-10-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;19-07-2024;20-10-2024;93;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;19-06-2024;20-10-2024;123;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;15-05-2024;15-05-2024;0;SANITAIRES;Curative;lavabo bouché vestiaire 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage lavabo ;NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;19-04-2024;22-04-2024;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;remontage plaque de douche WC ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;15-02-2024;15-02-2024;0;SANITAIRES;Curative;douches individuelle fermé ;01h00;Léopoldine DOUDOU;Patrick CHARLES;remise en service les douches individuelle fermées;NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;19-01-2024;19-01-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;19-10-2023;16-10-2023;-2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;19-07-2023;16-07-2023;-2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;19-06-2023;16-07-2023;27;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;19-04-2023;07-05-2023;18;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;tous les sanitaires niveau 16.52 (vestiaires, infirmerie, arbitres et local rangement);NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRE ET DOUCHE SANIT 17 NIV 17;SANITAIRES;ESA 030;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;SANIT 17;19-01-2023;03-05-2023;104;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-12-2024;26-12-2024;0;SANITAIRES;Curative;fontaine à eau ;00h30;Léopoldine DOUDOU;Patrick CHARLES;intervention sur petite fuite du filtre;NULL;NULL
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-12-2024;17-12-2024;0;SANITAIRES;Curative;fontaine à eau ;00h30;Léopoldine DOUDOU;Patrick CHARLES;intervention sur fontaine à eau (hors contrat);NULL;NULL
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-12-2024;16-12-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-10-2024;10-10-2024;0;SANITAIRES;Curative;abattant démonté ;00h30;Léopoldine DOUDOU;Patrick CHARLES;remontage d'un abattant WC ;NULL;NULL
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-10-2024;02-10-2024;0;SANITAIRES;Préventive;contrôle t°;01h00;Léopoldine DOUDOU;Patrick CHARLES;sur demande Mr Rinaldi contrôle des t° douches pro;NULL;NULL
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-09-2024;30-09-2024;0;SANITAIRES;Curative;réglage douches ;01h00;Léopoldine DOUDOU;Bruno DORIVAL;réglage température des douches vestiaire à 36°;NULL;NULL
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-09-2024;23-09-2024;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2024;06-08-2024;51;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;04h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: X, Remplacement piles robinetterie à détection: X, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2024;06-08-2024;51;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;04h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-05-2024;21-05-2024;0;SANITAIRES;Curative;débit ;00h30;Léopoldine DOUDOU;Dorothée DAILLY;réglage débit et tempo sur WC mixte;NULL;NULL
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-05-2024;16-05-2024;0;SANITAIRES;Curative;WC mixte;00h30;Léopoldine DOUDOU;Patrick CHARLES;remise en service du WC condamné ;NULL;NULL
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-03-2024;18-03-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-02-2024;24-02-2024;0;SANITAIRES;Travaux;repose du lavabo ;02h00;Léopoldine DOUDOU;Patrick CHARLES;repose du lavabo arbitre ;NULL;NULL
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-02-2024;19-02-2024;0;SANITAIRES;Travaux;lavabo arbitre;01h00;Léopoldine DOUDOU;Patrick CHARLES;enlèvement du lavabo arbitre de gauche en vue de travaux carrelage ;NULL;NULL
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-02-2024;12-02-2024;0;SANITAIRES;Curative;douches bouchées ;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage des deux douches arbitres ;NULL;NULL
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-12-2023;19-12-2023;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h15;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-11-2023;16-11-2023;0;SANITAIRES;Curative;abattant WC démonté ;00h30;Léopoldine DOUDOU;Bruno DORIVAL;remontage d un abattant WC ;NULL;NULL
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-09-2023;28-09-2023;12;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2023;17-06-2023;1;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2023;18-06-2023;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°5 14137-14158 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 213;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-03-2023;18-04-2023;33;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle des mousseurs: X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle absence de fuite: X, Contrôle état général et fixation: X, Contrôle des têtes de douches: O, Contrôle bonne évacuation: X, WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X
SANITAIRES VESTIAIRES N°1 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 437;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°1 11002-11028 GYM / TENNIS DE TABLE / HALTERO / ARTS MARTIAUX NIV 1.00;SANITAIRES;SLII 209;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°1 11002-11028 GYM / TENNIS DE TABLE / HALTERO / ARTS MARTIAUX NIV 1.00;SANITAIRES;SLII 209;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-12-2024;16-12-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°1 11002-11028 GYM / TENNIS DE TABLE / HALTERO / ARTS MARTIAUX NIV 1.00;SANITAIRES;SLII 209;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-12-2024;03-12-2024;0;SANITAIRES;Curative;sanit H\F boucher ;01h00;Sylvie DESPREZ;Patrick CHARLES;debouchage pompe manuel concluant;NULL;NULL
BLOC SANITAIRES N°1 11002-11028 GYM / TENNIS DE TABLE / HALTERO / ARTS MARTIAUX NIV 1.00;SANITAIRES;SLII 209;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-09-2024;15-09-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°1 11002-11028 GYM / TENNIS DE TABLE / HALTERO / ARTS MARTIAUX NIV 1.00;SANITAIRES;SLII 209;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-06-2024;08-05-2024;-37;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°1 11002-11028 GYM / TENNIS DE TABLE / HALTERO / ARTS MARTIAUX NIV 1.00;SANITAIRES;SLII 209;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-05-2024;07-05-2024;0;SANITAIRES;Travaux;robinet douche ;00h30;Léopoldine DOUDOU;Patrick CHARLES;remplacement mitigeur presto de douche homme tennis de table ;NULL;NULL
BLOC SANITAIRES N°1 11002-11028 GYM / TENNIS DE TABLE / HALTERO / ARTS MARTIAUX NIV 1.00;SANITAIRES;SLII 209;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-03-2024;15-03-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°1 11002-11028 GYM / TENNIS DE TABLE / HALTERO / ARTS MARTIAUX NIV 1.00;SANITAIRES;SLII 209;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-12-2023;18-12-2023;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°1 11002-11028 GYM / TENNIS DE TABLE / HALTERO / ARTS MARTIAUX NIV 1.00;SANITAIRES;SLII 209;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-12-2023;03-12-2023;0;SANITAIRES;Curative;douches altero.;02h00;Léopoldine DOUDOU;Dorothée DAILLY;remplacement de 2 douches dans sanitaire halterophilie ;NULL;NULL
