Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-02-2025;28-02-2025;25;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;tournée avant match ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;05-11-2024;05-11-2024;0;SANITAIRES;Curative;fuite au niveau du robinet de puisage ;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement robinet de puisage.;NULL;NULL
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-11-2024;04-11-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;ouverture vanne pour robinet de puisage dans placard ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;30-09-2024;30-09-2024;0;SANITAIRES;Curative;WC bouché ;02h00;Léopoldine DOUDOU;Bruno DORIVAL;tout les WC et la colonne côté femmes bouchés intervention smadec ;NULL;NULL
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;20-08-2024;20-08-2024;0;SANITAIRES;Curative;sanit H bouton poussoir HS (bloqué) alimentation pvc fendu fermeture et condamnation de l'arrivée d'eau;04h00;Sylvie DESPREZ;Patrick CHARLES;"reprise de l'alimentation d'eau raccord pvc, remplacement d'un kit bouton poussoir delabie.
";NULL;NULL
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-08-2024;05-08-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-07-2024;05-08-2024;33;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-05-2024;08-05-2024;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;20-02-2024;20-02-2024;0;SANITAIRES;Curative;robinet évier ;02h00;Léopoldine DOUDOU;Patrick CHARLES;après travaux de changement du cumulus semaine 7 changement ce jour du robinet évier buvette n°4;NULL;NULL
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-02-2024;08-02-2024;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle bonne évacuation: X
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;20-12-2023;20-12-2023;0;SANITAIRES;Curative;fuite ;01h00;Léopoldine DOUDOU;Patrick CHARLES;reprise du joint du manchon avec du silicone ;NULL;NULL
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-11-2023;04-11-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-08-2023;03-08-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-07-2023;14-07-2023;11;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;sanitaire femme ok sanitaire homme vanne d'arrêt bloquée fermée (changement imminent);NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-05-2023;10-05-2023;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h10;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°49 64071-64072 FUT F STADE 3EME NIV 16.20;SANITAIRES;SLII 257;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;3EME;03-02-2023;24-04-2023;80;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;03-02-2025;27-02-2025;24;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;02h15;Léopoldine DOUDOU;Patrick CHARLES;démontage du mitigeur douches vestiaire n°2 pour nettoyage des filtres ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;21-11-2024;21-11-2024;0;SANITAIRES;Curative;plaque de commande WC ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement de la plaque de commande WC geberit;NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;07-11-2024;10-11-2024;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;01-10-2024;20-10-2024;19;SANITAIRES;Préventive;local smg;00h30;Léopoldine DOUDOU;Patrick CHARLES;vidage poubelle ;NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;01-10-2024;01-10-2024;0;SANITAIRES;Curative;local smg ;00h30;Léopoldine DOUDOU;Bruno DORIVAL;vidage poubelle (fuite local archives);NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;07-08-2024;20-10-2024;74;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;06-07-2024;20-10-2024;106;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;07-05-2024;06-09-2024;122;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;02h00;Léopoldine DOUDOU;Patrick CHARLES;réparation sur WC suspendu (fuite sur alimentation derrière coffre) après intervention société ARNULF .Remise en service ultérieurement après réception flotteur ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: O, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;07-02-2024;14-02-2024;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;07-11-2023;09-12-2023;32;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;07-08-2023;02-10-2023;56;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;06-07-2023;16-07-2023;10;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;07-05-2023;08-05-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;réalisé le 7mai23;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRE ET DOUCHE SANIT 12 NIV 12;SANITAIRES;ESA 032;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 12;SANIT 12;07-02-2023;07-05-2023;89;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;03-02-2025;03-02-2025;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;fuite sur joint dilatation dans couloir ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;31-01-2025;31-01-2025;0;SANITAIRES;Curative;douches déréglées;01h30;Léopoldine DOUDOU;Patrick CHARLES;contrôle et réglage des douches vestiaire 2;NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;24-01-2025;24-01-2025;0;SANITAIRES;Curative;lavabo bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage lavabo vestiaire 3;NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;08-11-2024;10-11-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;08-08-2024;20-09-2024;43;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;07-07-2024;20-09-2024;75;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;02h00;Léopoldine DOUDOU;Bruno DORIVAL;assistance smadec pour bac graisse ;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;08-05-2024;04-08-2024;88;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;01h00;Léopoldine DOUDOU;Patrick CHARLES;fuite réparé sur lavabo homme ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;08-02-2024;14-02-2024;6;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;13-11-2023;13-11-2023;0;SANITAIRES;Curative;poussoir WC club house cassé ;01h00;Léopoldine DOUDOU;Patrick CHARLES;collage du poussoir cassé et commande d un nouveau ;NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;08-11-2023;12-11-2023;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;08-08-2023;02-10-2023;55;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;07-07-2023;02-10-2023;87;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;08-05-2023;09-05-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRE ET DOUCHE SANIT 7 NIV 7;SANITAIRES;ESA 029;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 7;SANIT 7;08-02-2023;08-05-2023;89;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;réalisé le 7mai23;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;03-02-2025;03-03-2025;28;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;débouchage wc teste concluant ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;21-01-2025;21-01-2025;0;SANITAIRES;Curative;WC bouchés;00h45;Léopoldine DOUDOU;Patrick CHARLES;débouchage des deux WC ;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;07-11-2024;08-01-2024;-303;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;06-11-2024;06-11-2024;0;SANITAIRES;Curative;WC bouché;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC ;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;10-09-2024;10-09-2024;0;SANITAIRES;Curative;abattant ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement abattant WC homme ;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;22-08-2024;22-08-2024;0;SANITAIRES;Curative;débouchage 2 WC ;00h30;Léopoldine DOUDOU;Patrick CHARLES;WC bouché ;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;22-08-2024;22-08-2024;0;SANITAIRES;Curative;wc;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;22-08-2024;22-08-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;13-08-2024;22-08-2024;9;SANITAIRES;Curative;débouchage WC femme ;00h30;Léopoldine DOUDOU;Patrick CHARLES;WC bouché ;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;13-08-2024;13-08-2024;0;SANITAIRES;Curative;débouchage WC femme ;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;07-08-2024;19-12-2023;-231;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;09-07-2024;09-07-2024;0;SANITAIRES;Curative;abattant ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement abattant WC côté homme ;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;07-07-2024;09-12-2023;-210;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;15-05-2024;15-05-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC ;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;07-05-2024;12-11-2023;-176;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;23-04-2024;23-04-2024;0;SANITAIRES;Curative;fuite col de cygne lavabo ;00h30;Léopoldine DOUDOU;Patrick CHARLES;remplacement col de cygne sur lavabo ;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;18-04-2024;18-04-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC femme ;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;07-02-2024;11-11-2023;-87;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: O, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;04-01-2024;04-01-2024;0;SANITAIRES;Curative;robinet lavabo ;01h00;Léopoldine DOUDOU;Patrick CHARLES;changement du robinet de lavabo ;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;10-11-2023;10-11-2023;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC femme ;NULL;NULL
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;07-11-2023;07-11-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;07-08-2023;20-09-2023;44;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Dorothée DAILLY;réglage du flotteur ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;07-07-2023;18-09-2023;73;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;07-05-2023;27-05-2023;20;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°48 64069 BUREAUX F NIV 17.15;SANITAIRES;SLII 256;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 17.15;BUREAUXF;07-02-2023;10-05-2023;92;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;03-02-2025;21-02-2025;18;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;07-11-2024;23-10-2024;-14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;07-08-2024;23-10-2024;77;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;07-07-2024;23-10-2024;108;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;07-05-2024;17-05-2024;10;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;07-02-2024;08-02-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;27-12-2023;27-12-2023;0;SANITAIRES;Curative;mécanisme hs;01h00;Léopoldine DOUDOU;Patrick CHARLES;changement mécanisme d'un WC homme ;NULL;NULL
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;07-11-2023;07-11-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;07-08-2023;21-08-2023;14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;07-07-2023;23-07-2023;16;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;07-05-2023;10-05-2023;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°53 71025-72034 LOGES BAR ABONNES NIV 16.20;SANITAIRES;SLII 261;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;07-02-2023;24-04-2023;76;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2025;14-01-2025;0;SANITAIRES;Curative;débouchage 4 toilettes ;01h00;Gaston DUBIGNY;Patrick CHARLES;"contrôle évacuation ok 
";NULL;NULL
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-12-2024;27-12-2024;0;SANITAIRES;Curative;WC fuite, urinoir bouché ;01h00;Léopoldine DOUDOU;Patrick CHARLES;réparation sur 1 WC femme fuyant et débouchage d?un urinoir ;NULL;NULL
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-11-2024;08-11-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-10-2024;30-10-2024;0;SANITAIRES;Travaux;pose des urinoirs ;07h00;Léopoldine DOUDOU;Patrick CHARLES;pose des 6 urinoirs le 28 et 29 /10/24;NULL;NULL
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-10-2024;10-10-2024;0;SANITAIRES;Curative;mécanisme urinoir hs;00h30;Léopoldine DOUDOU;Patrick CHARLES;remise en service poussoir urinoir ;NULL;NULL
