Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-08-2024;08-08-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h05;Léopoldine DOUDOU;Patrick CHARLES;travaux ;NULL;Contrôle absence de fuite: O, Contrôle bonne évacuation: O, Contrôle état général et fixation: O, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-07-2024;04-08-2024;27;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h05;Léopoldine DOUDOU;Patrick CHARLES;travaux ;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: O, Contrôle absence de fuite: O, Contrôle bonne évacuation: O, Contrôle état général et fixation: O, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-05-2024;08-05-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-02-2024;13-02-2024;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;une vanne barrage lavabo homme coincé ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-11-2023;08-11-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;02h00;Léopoldine DOUDOU;Patrick CHARLES;changement d'un WC côté femmes ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-08-2023;19-09-2023;42;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-07-2023;17-07-2023;9;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h05;Léopoldine DOUDOU;Bruno DORIVAL;rénovation en cours ;Erreur de saisie;WC _ URINOIRS _ LAVABOS _ EVIERS: O, Contrôle absence de fuite: O, Contrôle bonne évacuation: O, Contrôle état général et fixation: O, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-05-2023;22-05-2023;14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°14 24159-24160 HALL SALLE OMNISPORTS NIV 3.80 / 4.80;SANITAIRES;SLII 223;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-02-2023;21-04-2023;72;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;03-02-2025;15-02-2025;12;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;réparation sur douche vestiaire personnel homme (fuite sur ensemble de joints  toriques);NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;10-11-2024;10-11-2024;0;SANITAIRES;Curative;remise en service douches ;01h00;Léopoldine DOUDOU;Patrick CHARLES;remise en service des douches (combat, expression et personnels)+ tirage d eaux chaudes ;NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;05-11-2024;05-11-2024;0;SANITAIRES;Curative;s.sol douches ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage siphon de douche expression corporelle ;NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;08-10-2024;20-10-2024;12;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;01-10-2024;01-10-2024;0;SANITAIRES;Curative;plaque diffuseur tombé ;00h30;Léopoldine DOUDOU;Bruno DORIVAL;remise en place d une plaque avec bouche d extraction tombé dans sanitaire art martiaux ;NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;08-07-2024;20-08-2024;43;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;29-04-2024;29-04-2024;0;SANITAIRES;Curative;flotteur wc bloqué ;00h30;Léopoldine DOUDOU;Patrick CHARLES;détartrage manuel du flotteur ( robinet d arrêt HS);NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;08-04-2024;15-04-2024;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;26-02-2024;26-02-2024;0;SANITAIRES;Curative;débouchage siphon sol ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage siphon de sol devant tour incendie (escalier);NULL;NULL
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;08-02-2024;14-02-2024;6;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;08-01-2024;11-01-2024;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;08-10-2023;10-10-2023;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;08-07-2023;02-10-2023;86;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE ET DOUCHE SANIT 24 NIV 24;SANITAIRES;ESA 031;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;SANIT 24;08-02-2023;26-05-2023;107;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRE LOCAL OP NIV 100;SANITAIRES;SLII 645;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-02-2025;07-02-2025;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRE LOCAL OP NIV 100;SANITAIRES;SLII 645;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-10-2024;09-10-2024;0;SANITAIRES;Travaux;bac a graisse ;01h30;Léopoldine DOUDOU;Patrick CHARLES;vidage bac à graisse ;NULL;NULL
BLOC SANITAIRE LOCAL OP NIV 100;SANITAIRES;SLII 645;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-10-2024;08-10-2024;1;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h30;Léopoldine DOUDOU;Patrick CHARLES;changement des  vis réservoir et joint mousse;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRE LOCAL OP NIV 100;SANITAIRES;SLII 645;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-10-2024;08-10-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
TOURNÉE SANITAIRE/CLIM AVANT MATCH FOOT NIV 16.20/23.75/LOGES/VESTIAIRES.;SANITAIRES;SLII 620;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;03-02-2025;0;SANITAIRES;Curative;débouchage urinoir x3 ;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
TOURNÉE SANITAIRE/CLIM AVANT MATCH FOOT NIV 16.20/23.75/LOGES/VESTIAIRES.;SANITAIRES;SLII 620;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-11-2024;26-11-2024;0;SANITAIRES;Préventive;débouchage urinoirs ;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage de 4 urinoirs ;NULL;NULL
TOURNÉE SANITAIRE/CLIM AVANT MATCH FOOT NIV 16.20/23.75/LOGES/VESTIAIRES.;SANITAIRES;SLII 620;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-10-2024;31-10-2024;0;SANITAIRES;Préventive;tournée avant match asm - angers ;04h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;NULL
TOURNÉE SANITAIRE/CLIM AVANT MATCH FOOT NIV 16.20/23.75/LOGES/VESTIAIRES.;SANITAIRES;SLII 620;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-10-2024;22-10-2024;0;SANITAIRES;Préventive;fixation siphons de sol ;01h00;Léopoldine DOUDOU;Patrick CHARLES;fixation des siphons de sol avec de la colle mastic au 16.20 et 23.75;NULL;NULL
TOURNÉE SANITAIRE/CLIM AVANT MATCH FOOT NIV 16.20/23.75/LOGES/VESTIAIRES.;SANITAIRES;SLII 620;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-10-2024;21-10-2024;0;SANITAIRES;Préventive;tourné sanitaire ;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage des urinoirs 16.20 côté d et 23.75 côté a;NULL;NULL
TOURNÉE SANITAIRE/CLIM AVANT MATCH FOOT NIV 16.20/23.75/LOGES/VESTIAIRES.;SANITAIRES;SLII 620;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-10-2024;18-10-2024;0;SANITAIRES;Préventive;tournée sanitaire avant match asm lille;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
TOURNÉE SANITAIRE/CLIM AVANT MATCH FOOT NIV 16.20/23.75/LOGES/VESTIAIRES.;SANITAIRES;SLII 620;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-08-2024;21-08-2024;0;SANITAIRES;Préventive;ASM - St Etienne le 17/08;08h00;Sylvie DESPREZ;Patrick CHARLES;Le 16/08/2024, tournée sanitaire générale, controle fonctionnement de tous les sanitaires et toutes les climatisations. ;NULL;NULL
BLOC SANITAIRES N°20 34076-34077 ASM FOOT 1ER ET. G1 NIV 9.60;SANITAIRES;SLII 229;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°20 34076-34077 ASM FOOT 1ER ET. G1 NIV 9.60;SANITAIRES;SLII 229;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-10-2024;07-10-2024;0;SANITAIRES;Curative;mécanisme WC ASM 3eme entrée C;01h00;Léopoldine DOUDOU;Patrick CHARLES;changement d une partie du mécanisme WC homme ;NULL;NULL
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-02-2025;24-02-2025;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage 1 WC homme ;NULL;NULL
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;07-02-2025;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-01-2025;16-01-2025;0;SANITAIRES;Curative;débouchage lavabo collectif ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage lavabo vestiaire 1;NULL;NULL
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-01-2025;12-01-2025;0;SANITAIRES;Curative;température basse sur ec;00h30;Léopoldine DOUDOU;Patrick CHARLES;réglage t° sur douches vestiaire 3;NULL;NULL
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-12-2024;16-12-2024;0;SANITAIRES;Curative;abattant WC HS ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement d'un abattant WC homme ;NULL;NULL
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-04-2024;22-04-2024;0;SANITAIRES;Curative;douche 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;réglage douche mitigeur vestiaire 3 (trop chaud);NULL;NULL
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-02-2024;24-02-2024;0;SANITAIRES;Curative;robinet ef et mitigeur ;01h30;Léopoldine DOUDOU;Patrick CHARLES;sur appel GTC réglage mitigeur vestiaire 3 et remise en service poussoir ef lavabo WC H;NULL;NULL
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-02-2024;16-02-2024;0;SANITAIRES;Curative;douche bouchée ;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage de la douche individuelle vestiaire 2;NULL;NULL
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-11-2023;29-11-2023;0;SANITAIRES;Curative;abattant cassé ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement abattant ;NULL;NULL
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-10-2023;18-10-2023;0;SANITAIRES;Curative;manque débit dans douches ;02h00;Léopoldine DOUDOU;Patrick CHARLES;détartrage et nettoyage des tamis filtres ;NULL;NULL
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-10-2023;17-10-2023;0;SANITAIRES;Curative;nettoyage des filtres à tamis (pas débit sur vestiaire n°2);02h00;Léopoldine DOUDOU;Patrick CHARLES;mitigeur ok;NULL;NULL
BLOC SANITAIRES N°7 14189-14199 GYMNASE SCOLAIRE NIV 1.00;SANITAIRES;SLII 215;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-10-2023;16-10-2023;0;SANITAIRES;Curative;faible débit douches;02h00;Léopoldine DOUDOU;Patrick CHARLES;changement du mitigeur thermostatique dans vestiaire n°1;NULL;NULL
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;07-02-2025;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-01-2025;11-01-2025;0;SANITAIRES;Curative;changement robinet ;01h30;Léopoldine DOUDOU;Patrick CHARLES;changement d?un robinet vestiaire femme et branchement de l?EC sur les deux ;NULL;NULL
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-12-2024;20-12-2024;0;SANITAIRES;Curative;couloir radiateur ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement d'une tête thermostatique dans couloir escrime/judo/squash ;NULL;NULL
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-11-2024;12-11-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-10-2024;18-10-2024;0;SANITAIRES;Curative;débouchage syphon de sol ;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-10-2024;18-10-2024;2;SANITAIRES;Curative;intervention de la Smadek pour un curage au niveau du syphon de sol WC H;02h00;Gaston DUBIGNY;Patrick CHARLES;débouchage ok ;NULL;NULL
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-10-2024;02-10-2024;0;SANITAIRES;Travaux;assistance ARNULF ;01h00;Léopoldine DOUDOU;Patrick CHARLES;mise en place ent.arnulf pour rebouchage passage de dalles et cloisons côté sanitaire et archives administration ;NULL;NULL
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-08-2024;12-08-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;pas d' EC sur les lavabos;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-07-2024;16-07-2024;4;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;02h00;Léopoldine DOUDOU;Patrick CHARLES;suite à fuite sur alim. EC .Condamnation des douches et ec des lavabos ;NULL;Nettoyage des mousseurs et détartrage: O
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-05-2024;22-02-2024;-79;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-04-2024;23-04-2024;0;SANITAIRES;Curative;pas d eaux chaude sur un robinet mélangeur ;01h00;Léopoldine DOUDOU;Patrick CHARLES;remplacement d un mélangeur par un robinet mitigeur sur lavabo femme ;NULL;NULL
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-02-2024;14-02-2024;0;SANITAIRES;Curative;radiateur percé ;01h30;Léopoldine DOUDOU;Patrick CHARLES;enlèvement du radiateur percé et condamnation des alim.AetR , robinet thermostatique HS (pointeau);NULL;NULL
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-02-2024;13-02-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;côté WC femme une tête de robinet eau chaude HS;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-11-2023;12-11-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-08-2023;19-09-2023;38;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-07-2023;23-07-2023;11;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-05-2023;16-05-2023;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-04-2023;15-04-2023;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;eau chaude ok, eau froide ok, vidange ok;NULL;NULL
BLOC SANITAIRES N°17 31006-31024 ESCRIME / JUDO / SQUASH / VESTIAIRES NIV 7.80 / 9.60;SANITAIRES;SLII 226;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-02-2023;19-04-2023;66;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h50;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;03-02-2025;08-02-2025;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;06-01-2025;06-01-2025;0;SANITAIRES;Curative;2 WC bouché;02h00;Gaston DUBIGNY;Patrick CHARLES;Débouchage WC OK RAS;NULL;NULL
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;26-11-2024;26-11-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage des WC ;NULL;NULL
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;22-11-2024;22-11-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC ;NULL;NULL
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;11-11-2024;11-11-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage de deux WC homme ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;04-09-2024;04-09-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC femme ;NULL;NULL
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;11-08-2024;02-09-2024;22;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;WC débouché ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;11-07-2024;10-07-2024;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;11-05-2024;13-05-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;07-05-2024;07-05-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Dorothée DAILLY;débouchage WC femme ;NULL;NULL
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;17-04-2024;17-04-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC femme ;NULL;NULL
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;25-03-2024;25-03-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage d un WC femme ;NULL;NULL
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;11-02-2024;12-02-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;11-11-2023;11-11-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;11-08-2023;19-09-2023;39;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Dorothée DAILLY;débouchage de deux WC H;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;11-07-2023;16-09-2023;67;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h45;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;11-05-2023;12-05-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;06-05-2023;06-05-2023;0;SANITAIRES;Curative;changement mécanisme chasse et flotteur ;01h00;Léopoldine DOUDOU;Bruno DORIVAL;WC femme du milieu ;NULL;NULL
BLOC SANITAIRES N°51 71013-71014 ENTREE H 4EME NIV 16.20;SANITAIRES;SLII 259;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;ENTREE H;11-02-2023;02-05-2023;80;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°11 22049 BILLETERIE STADE NIV 3.80 / 4.80;SANITAIRES;SLII 219;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;04-02-2025;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°11 22049 BILLETERIE STADE NIV 3.80 / 4.80;SANITAIRES;SLII 219;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-11-2024;19-12-2024;39;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°11 22049 BILLETERIE STADE NIV 3.80 / 4.80;SANITAIRES;SLII 219;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-08-2024;19-09-2024;40;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°11 22049 BILLETERIE STADE NIV 3.80 / 4.80;SANITAIRES;SLII 219;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-07-2024;19-09-2024;71;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: X, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°11 22049 BILLETERIE STADE NIV 3.80 / 4.80;SANITAIRES;SLII 219;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-05-2024;19-09-2024;132;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
