Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BLOC SANITAIRES N°11 22049 BILLETERIE STADE NIV 3.80 / 4.80;SANITAIRES;SLII 219;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2024;22-02-2024;12;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°11 22049 BILLETERIE STADE NIV 3.80 / 4.80;SANITAIRES;SLII 219;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-11-2023;11-11-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°11 22049 BILLETERIE STADE NIV 3.80 / 4.80;SANITAIRES;SLII 219;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-08-2023;16-09-2023;37;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°11 22049 BILLETERIE STADE NIV 3.80 / 4.80;SANITAIRES;SLII 219;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-07-2023;16-09-2023;68;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°11 22049 BILLETERIE STADE NIV 3.80 / 4.80;SANITAIRES;SLII 219;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-05-2023;26-05-2023;16;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°11 22049 BILLETERIE STADE NIV 3.80 / 4.80;SANITAIRES;SLII 219;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2023;13-05-2023;92;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
SANITAIRE H/F LOGES DES LÉGENDES NIV 23.75;SANITAIRES;SLII 964;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°4 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 440;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-02-2025;08-02-2025;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°4 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 440;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;10-11-2024;12-11-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: O, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°4 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 440;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;10-08-2024;12-08-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;détartrage des têtes de douche ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°4 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 440;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;10-05-2024;11-04-2024;-28;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°4 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 440;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;10-02-2024;13-02-2024;3;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°4 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 440;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;10-02-2024;13-02-2024;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°4 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 440;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;10-11-2023;11-11-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°4 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 440;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;10-08-2023;08-09-2023;29;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Dorothée DAILLY;création urinoir,WC et double vasques ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°4 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 440;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;10-05-2023;16-05-2023;6;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
SANITAIRES VESTIAIRES N°4 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 440;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;10-02-2023;13-05-2023;92;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Nettoyage des mousseurs et détartrage: X, Vérification étanchéité des vannes de barrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Nettoyage des têtes de douches et détartrage: X, Contrôle absence de fuite: X, Contrôle état général et fixation: X, Contrôle absence de fuite dans placard technique: X, WC _ URINOIRS _ LAVABOS _ EVIERS: X, Manipulation des vannes d'isolement dans placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O, Remplacement piles robinetterie à détection: O, Contrôle bonne évacuation: X
SANITAIRES VESTIAIRES N°4 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 440;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;10-02-2023;16-05-2023;95;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
SANITAIRES VESTIAIRES N°2 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 438;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-02-2025;09-02-2025;6;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°2 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 438;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-11-2024;11-04-2024;-211;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°2 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 438;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-08-2024;22-02-2024;-168;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
SANITAIRES VESTIAIRES N°2 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 438;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-05-2024;19-02-2024;-79;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°2 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 438;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-02-2024;13-02-2024;4;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: O, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°2 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 438;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-02-2024;13-02-2024;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°2 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 438;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-11-2023;12-11-2023;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°2 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 438;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-08-2023;02-10-2023;54;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°2 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 438;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-05-2023;01-06-2023;23;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h10;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°2 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 438;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-02-2023;02-05-2023;82;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Dorothée DAILLY;prochaine passage nettoyage mousseur et tête ;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
SANITAIRES VESTIAIRES N°2 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 438;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-02-2023;13-05-2023;93;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Nettoyage des mousseurs et détartrage: X, Vérification étanchéité des vannes de barrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Nettoyage des têtes de douches et détartrage: X, Contrôle absence de fuite: X, Contrôle état général et fixation: X, Contrôle absence de fuite dans placard technique: X, WC _ URINOIRS _ LAVABOS _ EVIERS: X, Manipulation des vannes d'isolement dans placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O, Remplacement piles robinetterie à détection: O, Contrôle bonne évacuation: X
BLOC SANITAIRES N°24 42083-42084 APPRT GARDIEN NIV 9.60;SANITAIRES;SLII 233;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;10-02-2025;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°24 42083-42084 APPRT GARDIEN NIV 9.60;SANITAIRES;SLII 233;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-11-2024;05-12-2024;27;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;01h00;Léopoldine DOUDOU;Patrick CHARLES;reprise vidange évier ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°24 42083-42084 APPRT GARDIEN NIV 9.60;SANITAIRES;SLII 233;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-08-2024;08-08-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°24 42083-42084 APPRT GARDIEN NIV 9.60;SANITAIRES;SLII 233;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-07-2024;07-08-2024;30;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°24 42083-42084 APPRT GARDIEN NIV 9.60;SANITAIRES;SLII 233;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-05-2024;07-08-2024;91;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;02h00;Léopoldine DOUDOU;Patrick CHARLES;changement d un lavabo ;NULL;Contrôle absence de fuite: O, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°24 42083-42084 APPRT GARDIEN NIV 9.60;SANITAIRES;SLII 233;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-02-2024;08-02-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°24 42083-42084 APPRT GARDIEN NIV 9.60;SANITAIRES;SLII 233;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-11-2023;08-11-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°24 42083-42084 APPRT GARDIEN NIV 9.60;SANITAIRES;SLII 233;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-08-2023;08-08-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Dorothée DAILLY;c bon j ai détartré...;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°24 42083-42084 APPRT GARDIEN NIV 9.60;SANITAIRES;SLII 233;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-07-2023;29-07-2023;21;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h20;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°24 42083-42084 APPRT GARDIEN NIV 9.60;SANITAIRES;SLII 233;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-05-2023;16-05-2023;8;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°24 42083-42084 APPRT GARDIEN NIV 9.60;SANITAIRES;SLII 233;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-02-2023;16-05-2023;97;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;28-02-2025;25;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-11-2024;22-11-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC ;NULL;NULL
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-11-2024;18-11-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-10-2024;15-10-2024;0;SANITAIRES;Curative;sanitaire F: un robinet flotteur HS et robinet d'arrivé d'eau HS;02h00;Sylvie DESPREZ;Patrick CHARLES;remplacement du robinet d'eau wc + robinet flotteur vertical ;NULL;NULL
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-10-2024;10-10-2024;0;SANITAIRES;Curative;remontage mécanisme WC ;00h30;Léopoldine DOUDOU;Patrick CHARLES;remontage d un mécanisme WC ;NULL;NULL
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-10-2024;09-10-2024;0;SANITAIRES;Curative;WC homme bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;2 WC homme débouchés ;NULL;NULL
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-08-2024;03-10-2024;48;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2024;10-07-2024;24;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-05-2024;30-05-2024;14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-02-2024;20-02-2024;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-11-2023;01-12-2023;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-08-2023;19-09-2023;34;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-06-2023;17-06-2023;1;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-05-2023;16-05-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°42 61012-61013 ENTREE H 3EME ET. NIV 16.20;SANITAIRES;SLII 250;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-02-2023;02-05-2023;75;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°57 81010 BUREAUX H NIV 23.00;SANITAIRES;SLII 265;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;ENTREE H;03-02-2025;03-02-2025;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h30;Léopoldine DOUDOU;Patrick CHARLES;pas d?eau chaude, changement du robinet lavabo vanne d?arrêt côté somobois ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°57 81010 BUREAUX H NIV 23.00;SANITAIRES;SLII 265;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;ENTREE H;16-11-2024;18-11-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°57 81010 BUREAUX H NIV 23.00;SANITAIRES;SLII 265;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;ENTREE H;16-08-2024;03-10-2024;48;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;chauffe eau HS chez somobois;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°57 81010 BUREAUX H NIV 23.00;SANITAIRES;SLII 265;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;ENTREE H;16-06-2024;09-07-2024;23;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: O, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: O, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°57 81010 BUREAUX H NIV 23.00;SANITAIRES;SLII 265;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;ENTREE H;16-05-2024;09-07-2024;54;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°57 81010 BUREAUX H NIV 23.00;SANITAIRES;SLII 265;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;ENTREE H;16-02-2024;24-02-2024;8;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°57 81010 BUREAUX H NIV 23.00;SANITAIRES;SLII 265;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;ENTREE H;16-11-2023;17-11-2023;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;suite à une fuite antérieure condamnation du CE installé dans le bureau SOMOBOIS donc pas d'ec au lavabo(pas de changement sur leur demande);NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°57 81010 BUREAUX H NIV 23.00;SANITAIRES;SLII 265;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;ENTREE H;16-08-2023;19-09-2023;34;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°57 81010 BUREAUX H NIV 23.00;SANITAIRES;SLII 265;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;ENTREE H;16-06-2023;17-06-2023;1;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°57 81010 BUREAUX H NIV 23.00;SANITAIRES;SLII 265;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;ENTREE H;16-05-2023;16-05-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°57 81010 BUREAUX H NIV 23.00;SANITAIRES;SLII 265;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;ENTREE H;16-02-2023;02-05-2023;75;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Dorothée DAILLY;C E condamné sur demande ;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°45 62039-63055 LOGE 32 / PRINCE / FUT C/D STADEC 3EME NIV 16.20;SANITAIRES;SLII 253;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;04-02-2025;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°45 62039-63055 LOGE 32 / PRINCE / FUT C/D STADEC 3EME NIV 16.20;SANITAIRES;SLII 253;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-11-2024;18-11-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;vanne coupure dans petite trappe très dure ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°45 62039-63055 LOGE 32 / PRINCE / FUT C/D STADEC 3EME NIV 16.20;SANITAIRES;SLII 253;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2024;29-10-2024;73;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;01h00;Léopoldine DOUDOU;Patrick CHARLES;suite a fuite sur machine a glaçons vérification des sanitaires le 24/10/24;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°45 62039-63055 LOGE 32 / PRINCE / FUT C/D STADEC 3EME NIV 16.20;SANITAIRES;SLII 253;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-07-2024;06-08-2024;20;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°45 62039-63055 LOGE 32 / PRINCE / FUT C/D STADEC 3EME NIV 16.20;SANITAIRES;SLII 253;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-05-2024;06-08-2024;81;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;02h00;Gaston DUBIGNY;Patrick CHARLES;un goûte à goûte au niveau du robinet des toilette H. un rapport a était transmis au stade ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°45 62039-63055 LOGE 32 / PRINCE / FUT C/D STADEC 3EME NIV 16.20;SANITAIRES;SLII 253;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-02-2024;06-08-2024;171;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;02h00;Gaston DUBIGNY;Patrick CHARLES;goûte à goûte au niveau du robinet des toilettes H. un rapport a était transmis au Stade ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
