Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BLOC SANITAIRES N°45 62039-63055 LOGE 32 / PRINCE / FUT C/D STADEC 3EME NIV 16.20;SANITAIRES;SLII 253;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-11-2023;17-11-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°45 62039-63055 LOGE 32 / PRINCE / FUT C/D STADEC 3EME NIV 16.20;SANITAIRES;SLII 253;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2023;02-10-2023;46;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°45 62039-63055 LOGE 32 / PRINCE / FUT C/D STADEC 3EME NIV 16.20;SANITAIRES;SLII 253;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-07-2023;17-07-2023;0;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;effectué le 14/7/23 avec entretien vc suite à moisissure sur plafond ;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°45 62039-63055 LOGE 32 / PRINCE / FUT C/D STADEC 3EME NIV 16.20;SANITAIRES;SLII 253;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-05-2023;30-05-2023;13;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;02h00;Cédric DITTMANN;Bruno DORIVAL;"1 er toilette individuel droit débouché, 
un urinoir Rangée de droite débouché 
Fut D WC Hommes";NULL;Contrôle bonne évacuation: X
BLOC SANITAIRES N°45 62039-63055 LOGE 32 / PRINCE / FUT C/D STADEC 3EME NIV 16.20;SANITAIRES;SLII 253;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-02-2023;17-05-2023;89;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h45;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;28-02-2025;25;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;tournée avant match tout les sanitaires des fûts 3e et 5e;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-11-2024;18-11-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;vanne coupure EF très dure ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2024;14-09-2024;28;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-07-2024;14-09-2024;59;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;fuite sur urinoir et urinoir bouché ;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-05-2024;21-05-2024;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Dorothée DAILLY;débouchage 1 urinoir ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-04-2024;19-04-2024;0;SANITAIRES;Curative;urinoirs ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage urinoirs ;NULL;NULL
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-02-2024;16-02-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-11-2023;17-11-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2023;06-09-2023;20;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-07-2023;23-07-2023;6;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h25;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-05-2023;17-05-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°41 61002-61003 FUT A STADE 3EME ET. NIV 16.20;SANITAIRES;SLII 249;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-02-2023;24-04-2023;66;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;17-11-2024;18-11-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;vannes coupure ok;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;11-11-2024;11-11-2024;0;SANITAIRES;Curative;lavabo bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage du lavabo ;NULL;NULL
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;04-11-2024;04-11-2024;0;SANITAIRES;Curative;WC homme et femme bouchés;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC homme et femme ;NULL;NULL
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;03-10-2024;03-10-2024;0;SANITAIRES;Curative;siphon bouché ;01h00;Léopoldine DOUDOU;Patrick CHARLES;débouchage d'un siphon de sol plus étanche qui fuyait dans le bureau de la société Dissolvurol 4eme entrée H;NULL;NULL
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;17-08-2024;14-09-2024;28;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;17-07-2024;14-09-2024;59;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;17-05-2024;21-05-2024;4;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;17-02-2024;19-02-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;17-11-2023;17-11-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;17-08-2023;06-09-2023;20;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h20;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;17-07-2023;23-07-2023;6;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h25;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;17-05-2023;17-05-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°56 81002-81003 FUT H/A STADE 5EME NIV 23.00;SANITAIRES;SLII 264;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;5EME;17-02-2023;24-04-2023;66;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;17-11-2024;18-11-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;23-09-2024;23-09-2024;0;SANITAIRES;Curative;siphon sol bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage siphon de sol niveau Algeco ;NULL;NULL
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;17-08-2024;01-10-2024;45;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;Contrôle bonne évacuation: X
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;17-07-2024;01-10-2024;76;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;Nettoyage des mousseurs et détartrage: X
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;17-05-2024;14-09-2024;120;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Bruno DORIVAL;fait le 10/9;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;17-02-2024;14-03-2024;26;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Léopoldine DOUDOU;Patrick CHARLES;pas d eau chaude sanitaire (pas de bouclage)+réglage poussoir WC femme ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;09-01-2024;09-01-2024;0;SANITAIRES;Curative;réservoir WC femme ;00h30;Léopoldine DOUDOU;Patrick CHARLES;remplacement couvercle wc;NULL;NULL
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;17-11-2023;18-12-2023;31;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Léopoldine DOUDOU;Patrick CHARLES;réservoir WC F en commande ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;17-08-2023;25-09-2023;39;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;17-07-2023;25-09-2023;70;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;17-05-2023;28-05-2023;11;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;pas de bouclage ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°60 84053 C.O.M NIV 23.00;SANITAIRES;SLII 268;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;17-02-2023;28-05-2023;100;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;pas de bouclage,E C au bout de 5mm;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;03-03-2025;28;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-11-2024;18-11-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;vannes coupure ok;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-11-2024;06-11-2024;0;SANITAIRES;Curative;fuite WC homme ;00h30;Léopoldine DOUDOU;Patrick CHARLES;fuite du manchon sur WC homme, silicone sur le tour ( pied du WC fendu RA en cours);NULL;NULL
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2024;10-09-2024;24;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-08-2024;14-08-2024;0;SANITAIRES;Curative;abattant ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement 1 abattant WC h;NULL;NULL
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-07-2024;14-08-2024;28;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-06-2024;03-06-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC femme et homme ;NULL;NULL
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-05-2024;31-05-2024;14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2024;15-05-2024;0;SANITAIRES;Curative;robinet cassé ;00h30;Léopoldine DOUDOU;Patrick CHARLES;remplacement du bec et de la poignée ef;NULL;NULL
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-03-2024;14-03-2024;0;SANITAIRES;Curative;WC bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage WC homme ;NULL;NULL
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-02-2024;24-02-2024;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-11-2023;27-11-2023;10;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2023;18-09-2023;32;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-07-2023;17-09-2023;62;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-05-2023;01-06-2023;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h10;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°38 54154-54155 ENTREE F 2EME ET. NIV 13.15;SANITAIRES;SLII 246;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-02-2023;10-05-2023;82;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;03-02-2025;25-02-2025;22;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;29-11-2024;29-11-2024;0;SANITAIRES;Curative;urinoir bouché ;00h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage urinoir fût f;NULL;NULL
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;11-10-2024;11-10-2024;0;SANITAIRES;Curative;fuite dans sol;02h00;Léopoldine DOUDOU;Patrick CHARLES;réparation sur fuite dans sol;NULL;NULL
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;20-08-2024;14-09-2024;25;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;20-06-2024;08-07-2024;18;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;20-05-2024;21-05-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;01h00;Léopoldine DOUDOU;Dorothée DAILLY;débouchage 4 urinoirs ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;20-02-2024;01-03-2024;10;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;20-11-2023;01-12-2023;11;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;20-08-2023;20-08-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;20-06-2023;18-06-2023;-1;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h45;Léopoldine DOUDOU;Bruno DORIVAL;sanitaire fut F fonte VP poreuse ;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;20-05-2023;27-05-2023;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h45;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°58 82031-84041 FUT B/C,D/E,F/G STADE 5EME NIV 23.00;SANITAIRES;SLII 267;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;FUT B_C_D_E_F_G 5EME;20-02-2023;20-04-2023;59;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
SANITAIRES VESTIAIRES N°3 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 439;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-02-2025;18-02-2025;15;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°3 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 439;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;20-11-2024;14-12-2024;24;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°3 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 439;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;20-08-2024;20-08-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°3 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 439;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;20-07-2024;07-08-2024;18;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: X, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°3 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 439;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;20-05-2024;05-06-2024;16;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;remise en place de la bouche de reprise vestiaire ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°3 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 439;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;20-02-2024;20-02-2024;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS et vidange réservoirs fontaines;NULL;Contrôle bonne évacuation: X
SANITAIRES VESTIAIRES N°3 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 439;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;20-11-2023;27-11-2023;7;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
