Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
SANITAIRES VESTIAIRES N°3 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 439;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;20-08-2023;25-09-2023;36;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°3 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 439;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;20-07-2023;18-09-2023;60;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°3 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 439;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;20-05-2023;01-06-2023;12;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h10;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
SANITAIRES VESTIAIRES N°3 SALLE OMNISPORTS NIV 1.00;SANITAIRES;SLII 439;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;20-02-2023;02-05-2023;71;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Dorothée DAILLY;prochain passage détartrage mousseurs et tête ;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: X, Contrôle des mousseurs: X
BLOC SANITAIRES N°30 51062 SALLE DE COURS FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 239;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;08-02-2025;5;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;tirage d?eau pour éviter les odeurs ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: O, Contrôle état général et fixation: O, Contrôle des mousseurs: O, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°30 51062 SALLE DE COURS FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 239;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2024;22-11-2024;2;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°30 51062 SALLE DE COURS FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 239;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-08-2024;23-08-2024;3;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle bonne évacuation: X
BLOC SANITAIRES N°30 51062 SALLE DE COURS FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 239;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-07-2024;05-08-2024;16;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: O, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: O, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°30 51062 SALLE DE COURS FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 239;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-05-2024;21-05-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h15;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°30 51062 SALLE DE COURS FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 239;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-02-2024;21-02-2024;1;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle bonne évacuation: X
BLOC SANITAIRES N°30 51062 SALLE DE COURS FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 239;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;29-11-2023;9;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°30 51062 SALLE DE COURS FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 239;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-08-2023;20-08-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h10;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°30 51062 SALLE DE COURS FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 239;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-07-2023;03-08-2023;14;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;00h20;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°30 51062 SALLE DE COURS FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 239;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-05-2023;28-05-2023;8;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°30 51062 SALLE DE COURS FOOT NIV 12.90 / 13.15;SANITAIRES;SLII 239;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-02-2023;02-05-2023;71;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: O, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°44 62024-62025 CENTRE PRESSE 3EME ET. NIV 16.20;SANITAIRES;SLII 252;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;28-02-2025;25;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: X, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): X, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°44 62024-62025 CENTRE PRESSE 3EME ET. NIV 16.20;SANITAIRES;SLII 252;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-11-2024;06-11-2024;-14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 8;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°44 62024-62025 CENTRE PRESSE 3EME ET. NIV 16.20;SANITAIRES;SLII 252;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-08-2024;16-10-2024;56;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 7;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°44 62024-62025 CENTRE PRESSE 3EME ET. NIV 16.20;SANITAIRES;SLII 252;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-06-2024;16-10-2024;117;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: X, Vérification étanchéité des vannes de barrage: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°44 62024-62025 CENTRE PRESSE 3EME ET. NIV 16.20;SANITAIRES;SLII 252;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-05-2024;27-05-2024;6;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;vidange évier Inaccessible (cadenas a clé sur porte) placard a aimants ;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°44 62024-62025 CENTRE PRESSE 3EME ET. NIV 16.20;SANITAIRES;SLII 252;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-02-2024;14-03-2024;22;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 5;01h00;Léopoldine DOUDOU;Patrick CHARLES;"pas d eaux chaude sur un mitigeur sanitaire femme 
";NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°44 62024-62025 CENTRE PRESSE 3EME ET. NIV 16.20;SANITAIRES;SLII 252;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-11-2023;01-12-2023;10;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 4;00h45;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°44 62024-62025 CENTRE PRESSE 3EME ET. NIV 16.20;SANITAIRES;SLII 252;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-08-2023;21-08-2023;0;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 3;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°44 62024-62025 CENTRE PRESSE 3EME ET. NIV 16.20;SANITAIRES;SLII 252;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-06-2023;16-07-2023;25;SANITAIRES;Préventive;ANNUEL GVM - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;WC _ URINOIRS _ LAVABOS _ EVIERS: X, Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Nettoyage des mousseurs et détartrage: X, Nettoyage des têtes de douches et détartrage: O, Démontage, désinfection et réglage T° des mitigeurs thermostatiques muraux: O, Remplacement piles robinetterie à détection: O, Contrôle absence de fuite dans placard technique: X, Manipulation des vannes d'isolement dans placard technique: O, Vérification étanchéité des vannes de barrage: O, Contrôle état général chauffe eau et groupe de sécurité: O
BLOC SANITAIRES N°44 62024-62025 CENTRE PRESSE 3EME ET. NIV 16.20;SANITAIRES;SLII 252;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-05-2023;01-06-2023;11;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 2;00h20;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: O, Contrôle état général chauffe eau et groupe de sécurité: X
BLOC SANITAIRES N°44 62024-62025 CENTRE PRESSE 3EME ET. NIV 16.20;SANITAIRES;SLII 252;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-02-2023;24-04-2023;62;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h50;Léopoldine DOUDOU;Dorothée DAILLY;résistance stéatite ou carte HS sur CE côté pub rouge et blanc, faible écoulement sur EC lavabo femme dans l autre sanitaire ;NULL;Contrôle bonne évacuation: X, Contrôle état général chauffe eau et groupe de sécurité: X, Contrôle état général et fixation: X, Contrôle absence de fuite: X, Contrôle absence de fuite placard technique: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle des têtes de douches: O, Contrôle des mousseurs: X
BLOC SANITAIRES N°55 74067-74068 ASSOCIATIONS 4EME NIV 23.00;SANITAIRES;SLII 263;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;4EME;03-02-2025;17-02-2025;14;SANITAIRES;Préventive;TRIMESTRIEL CC - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle absence de fuite: X, Contrôle bonne évacuation: X, Contrôle état général et fixation: X, Contrôle des mousseurs: X, Contrôle des têtes de douches: O, Contrôle bon fonctionnement robinetterie à détection (piles, secteurs): O, Contrôle absence de fuite placard technique: X, Contrôle état général chauffe eau et groupe de sécurité: O
Vanne 3 Voies Dalle Active;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;MONA 505;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;16-09-2024;29-10-2024;43;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Préventive;Calendrier 3 - Maintenance 1;02h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance et contrôle du bon fonctionnement effectuée le 08/10/2024 lors de la bascule en mode été/automne ;NULL;NULL
VASE EXPENSION 01_02_03;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Mona 020;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;03-01-2024;03-01-2024;0;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Préventive;Calendrier 2 - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;"contrôle pression Vase OK,
contrôle pression réseau 8,5bar OK
nettoyage Vase ";NULL;NULL
VASE EXPENSION 01_02_03;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Mona 020;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;08-09-2022;08-09-2022;0;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
Vanne 3 Voies Décharge EC;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;MONA 504;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;16-09-2024;29-10-2024;43;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Préventive;Calendrier 3 - Maintenance 1;02h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance et contrôle du bon fonctionnement effectué le 08/10/2024 lors de la bascule été/automne ;NULL;NULL
NOURRICE;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Mona 024;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-01-2024;03-01-2024;0;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Préventive;Calendrier 2 - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;"contrôle des remontés d'informations sur la gtc OK
contrôle des connexions électriques OK
";NULL;NULL
NOURRICE;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Mona 024;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;08-09-2022;08-09-2022;0;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
Vanne 3 Voies Décharge EG;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;MONA 503;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;16-09-2024;29-10-2024;43;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Préventive;Calendrier 3 - Maintenance 1;02h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance et contrôle du bon fonctionnement effectuée le 08/10/2024 lors de la bascule en mode été/automne ;NULL;NULL
DISCONNECTEUR 01;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Mona 021;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;08-09-2022;08-09-2022;0;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Préventive;NULL;00h30;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
FILTRE HYDRAULIQUE;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Mona 019;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;08-09-2022;08-09-2022;0;PROD THERMO_PARTIES COMMUES_DALLES_GEOTHERMIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ARM ELECT CVC1 2 FONT;ARMOIRE ELECT;2F 077;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;23-02-2023;23-02-2023;0;ARMOIRE ELECT;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT CVC1 2 FONT;ARMOIRE ELECT;2F 077;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;17-03-2022;17-03-2022;0;ARMOIRE ELECT;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARMOIRE ELEC SS PARKING;ARMOIRE ELECT;Mona 337;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-05-2023;28-06-2023;40;ARMOIRE ELECT;Préventive;ANNUEL GVM - Maintenance 1;08h00;Géraldine DAUBIGNY;Dorothée DAILLY;maintenance réalisée sur la semaine du 15/05 au 19/05 ;NULL;Remplacement des lampes et voyants: O, Dépoussiérage et nettoyage des armoires: O, Vérification de la bonne tenue de la mise à la terre des appareils: O, Vérification de l'état des relais, bobines, fusibles et disjoncteurs: X, Essais mécaniques des disjoncteurs: X, Vérification, resserrage des connexions: X, Thermographie des armoires: O, Nettoyage de l'appareillage électrique: X, Contrôle de l'état d'oxydation des fileries: X
ARMOIRE ELEC SS PARKING;ARMOIRE ELECT;Mona 337;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;ARMOIRE ELECT;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ARM ELECT CVC1 EDR;ARMOIRE ELECT;EDR 0001;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local sono restaurant;17-12-2022;17-12-2022;0;ARMOIRE ELECT;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT CVC1 EDR;ARMOIRE ELECT;EDR 0001;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local sono restaurant;04-03-2022;04-03-2022;0;ARMOIRE ELECT;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT CLIM SONO RESTAURANT;ARMOIRE ELECT;EDR 0153;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local sono restaurant;03-01-2023;03-01-2023;0;ARMOIRE ELECT;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT CLIM SONO RESTAURANT;ARMOIRE ELECT;EDR 0153;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local sono restaurant;15-11-2022;26-04-2023;162;ARMOIRE ELECT;Préventive;ANNUEL GVM - Maintenance 1;01h05;Julie DEPIERRE;Dorothée DAILLY;NULL;NULL;Vérification de la bonne tenue de la mise à la terre des appareils: X, Dépoussiérage et nettoyage des armoires: X, Vérification de l'état des relais, bobines, fusibles et disjoncteurs: O, Vérification, resserrage des connexions: X, Nettoyage de l'appareillage électrique: O, Essais mécaniques des disjoncteurs: O, Contrôle de l'état d'oxydation des fileries: X, Remplacement des lampes et voyants: O, Thermographie des armoires: O
ARM ELECT CLIM SONO RESTAURANT;ARMOIRE ELECT;EDR 0153;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local sono restaurant;18-03-2022;18-03-2022;0;ARMOIRE ELECT;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT CVC1 HDC;ARMOIRE ELECT;HDC 001;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Local enterré;NULL;14-02-2023;14-02-2023;0;ARMOIRE ELECT;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT CVC1 HDC;ARMOIRE ELECT;HDC 001;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Local enterré;NULL;21-12-2022;26-04-2023;126;ARMOIRE ELECT;Préventive;ANNUEL GVM - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérification de la bonne tenue de la mise à la terre des appareils: X, Dépoussiérage et nettoyage des armoires: X, Vérification de l'état des relais, bobines, fusibles et disjoncteurs: O, Vérification, resserrage des connexions: X, Nettoyage de l'appareillage électrique: X, Essais mécaniques des disjoncteurs: O, Contrôle de l'état d'oxydation des fileries: X, Remplacement des lampes et voyants: X, Thermographie des armoires: O
ARM ELECT CVC1 HDC;ARMOIRE ELECT;HDC 001;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Local enterré;NULL;28-03-2022;28-03-2022;0;ARMOIRE ELECT;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT 0 EDR;ARMOIRE ELECT;EDR 0027;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-11-2022;17-11-2022;0;ARMOIRE ELECT;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT 0 EDR;ARMOIRE ELECT;EDR 0027;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-04-2022;05-04-2022;0;ARMOIRE ELECT;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT ECS HDC;ARMOIRE ELECT;HDC 141;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;27-12-2022;27-12-2022;0;ARMOIRE ELECT;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT ECS HDC;ARMOIRE ELECT;HDC 141;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;10-03-2022;10-03-2022;0;ARMOIRE ELECT;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT CVC2 EDR;ARMOIRE ELECT;EDR 0014;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;18-12-2022;18-12-2022;0;ARMOIRE ELECT;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT CVC2 EDR;ARMOIRE ELECT;EDR 0014;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;18-03-2022;18-03-2022;0;ARMOIRE ELECT;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT CVC2 2 FONT;ARMOIRE ELECT;2F 084;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;11-10-2022;11-10-2022;0;ARMOIRE ELECT;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT CVC2 2 FONT;ARMOIRE ELECT;2F 084;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;04-10-2022;04-10-2022;0;ARMOIRE ELECT;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT SPA FITNESS FAMILY CENTER;ARMOIRE ELECT;Mona 293;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-05-2024;29-10-2024;162;ARMOIRE ELECT;Préventive;ANNUEL GVM - Maintenance 2;02h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 06/08/2024 en même temps que les essais de la CTA Fitness suite à recherche de panne avec Serge et Antoine du CIP;NULL;Remplacement des lampes et voyants: O, Dépoussiérage et nettoyage des armoires: X, Vérification de la bonne tenue de la mise à la terre des appareils: X, Vérification de l'état des relais, bobines, fusibles et disjoncteurs: X, Essais mécaniques des disjoncteurs: X, Vérification, resserrage des connexions: X, Thermographie des armoires: O, Nettoyage de l'appareillage électrique: X, Contrôle de l'état d'oxydation des fileries: X
ARM ELECT SPA FITNESS FAMILY CENTER;ARMOIRE ELECT;Mona 293;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-05-2023;28-06-2023;39;ARMOIRE ELECT;Préventive;ANNUEL GVM - Maintenance 1;02h00;Géraldine DAUBIGNY;Benoît CROZET;NULL;NULL;Remplacement des lampes et voyants: O, Dépoussiérage et nettoyage des armoires: X, Vérification de la bonne tenue de la mise à la terre des appareils: O, Vérification de l'état des relais, bobines, fusibles et disjoncteurs: X, Essais mécaniques des disjoncteurs: X, Vérification, resserrage des connexions: X, Thermographie des armoires: O, Nettoyage de l'appareillage électrique: X, Contrôle de l'état d'oxydation des fileries: X
ARM ELECT SPA FITNESS FAMILY CENTER;ARMOIRE ELECT;Mona 293;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-08-2022;03-08-2022;0;ARMOIRE ELECT;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ARMOIRE ELECT ECS EDR;ARMOIRE ELECT;EDR 0058;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;20-10-2022;20-10-2022;0;ARMOIRE ELECT;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARMOIRE ELECT ECS EDR;ARMOIRE ELECT;EDR 0058;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;ARMOIRE ELECT;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PAC BUANDERIE;GROUPE FRIGORIFIQUE EG;2F 067;Aermec NRL0700 H L 02;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;06-12-2024;06-12-2024;0;GROUPE FRIGORIFIQUE EG;Curative;fuite d'eau sur la pac ;01h00;Loïse DEBAY;Dorothée DAILLY;"vanne de decharge legerement ouverture 
fermeture test ok ";NULL;NULL
PAC BUANDERIE;GROUPE FRIGORIFIQUE EG;2F 067;Aermec NRL0700 H L 02;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;18-11-2024;18-11-2024;0;GROUPE FRIGORIFIQUE EG;Préventive;mise en service en mode chauffage ;02h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
PAC BUANDERIE;GROUPE FRIGORIFIQUE EG;2F 067;Aermec NRL0700 H L 02;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;01-08-2024;01-08-2024;0;GROUPE FRIGORIFIQUE EG;Préventive;entretien vrv ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien groupe ;NULL;NULL
PAC BUANDERIE;GROUPE FRIGORIFIQUE EG;2F 067;Aermec NRL0700 H L 02;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;03-07-2024;03-07-2024;0;GROUPE FRIGORIFIQUE EG;Curative;pac en defaut ;01h00;Loïse DEBAY;Dorothée DAILLY;"suite a une coupure generale de l'hotel 

remise en service et controle fonctionnement RAS";NULL;NULL
PAC BUANDERIE;GROUPE FRIGORIFIQUE EG;2F 067;Aermec NRL0700 H L 02;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;21-03-2023;21-03-2023;0;GROUPE FRIGORIFIQUE EG;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PAC BUANDERIE;GROUPE FRIGORIFIQUE EG;2F 067;Aermec NRL0700 H L 02;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;12-09-2022;12-09-2022;0;GROUPE FRIGORIFIQUE EG;Curative;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement du relais contrôleur de phase HS suite à astreinte du 10/09/22;NULL;NULL
PAC BUANDERIE;GROUPE FRIGORIFIQUE EG;2F 067;Aermec NRL0700 H L 02;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;10-09-2022;10-09-2022;0;GROUPE FRIGORIFIQUE EG;easy_admin.interventions.type.Astreinte;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Schunt du relais contrôleur de phase HS pour dépannage, prévoir son remplacement;NULL;NULL
PAC BUANDERIE;GROUPE FRIGORIFIQUE EG;2F 067;Aermec NRL0700 H L 02;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;01-03-2022;01-03-2022;0;GROUPE FRIGORIFIQUE EG;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PAC BOUCLE CHAMBRE FROIDE CUISINE PRINCIPALE N°1;GROUPE FRIGORIFIQUE EG;ER 468;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;31-07-2024;31-07-2024;0;GROUPE FRIGORIFIQUE EG;Préventive;entretien groupe ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien groupe ;NULL;NULL
PAC CTA AN CHAMBRES EDR;GROUPE FRIGORIFIQUE EG;EDR 0064;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;21-10-2022;21-10-2022;0;GROUPE FRIGORIFIQUE EG;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PAC CTA AN CHAMBRES EDR;GROUPE FRIGORIFIQUE EG;EDR 0064;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;06-03-2022;06-03-2022;0;GROUPE FRIGORIFIQUE EG;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PAC ILES DE LERINS ET VENTILO CONVECTEURS ROTONDE;GROUPE FRIGORIFIQUE EG;ER 470;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;18-08-2024;21-11-2024;95;GROUPE FRIGORIFIQUE EG;Préventive;SEMESTRIEL - Maintenance 1;08h00;Loïse DELAHAYE;Dorothée DAILLY;remplissage du rezeau retonde démarrage de la machine en chauffage consigne 45 degrés ;NULL;Nettoyage et dépoussiérage de tous les composants: O, Contrôle des températures en fonctionnement et comparaison de celles-ci avec les précédentes: O, Contrôle de pression/étanchéité des circuits frigorifiques et détection de fuites éventuelles: O, Contrôle du condenseur et de l?évaporateur: O, Contrôle du niveau d'huile du compresseur et de son aspect. En cas de changement de couleur, vérifier sa qualité: O, Contrôle des pressostats HP et BP: O, Contrôle de l'état des revêtements (peinture): O, Nettoyage des filtres à eau: O, Contrôle et réglage si besoin de la régulation de température et des consignes de chauffe et de climatisation: O, Vérifier le serrage de toute la visserie et de tous les raccords: O, Contrôle des connexions électriques internes: O, Vrification visuelle d?absence de fuite d?eau: O, Vérification du bon fonctionnement des contrôleurs d?absence de débit d?eau: O, Vérification du bon fonctionnement des pressostats de manque d?eau: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
P.A.C.;GROUPE FRIGORIFIQUE EG;PARAD ADELF 046;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;MEPH;LT;20-12-2024;20-12-2024;0;GROUPE FRIGORIFIQUE EG;Travaux;Remplacement carte électronique micro2X 7383786;01h00;Jean-Luc DEBARD;Sylvie CASTILLON;TEST RAS ;NULL;NULL
P.A.C.;GROUPE FRIGORIFIQUE EG;PARAD ADELF 046;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;MEPH;LT;19-07-2024;19-07-2024;0;GROUPE FRIGORIFIQUE EG;Préventive;Controle débit circuit intérieur ;00h30;Jean-Luc DEBARD;Dorothée DAILLY;"débit sur vanne TA DN32 PN20 (n° 18) réglage 3.7
2200 l/h.  pression 0.03 bar";NULL;NULL
P.A.C.;GROUPE FRIGORIFIQUE EG;PARAD ADELF 028;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa A;LT S1;19-07-2024;19-07-2024;0;GROUPE FRIGORIFIQUE EG;Curative;defaut 7.1;06h00;Jean-Luc DEBARD;Dorothée DAILLY;" Suite à défaut antigel 7.1 sur le circuit fréon 

1) FAIBLE DEBIT 

Controle du débit passant dans la PAC et le ballon EG ( V05 V11 V13 fermées et arrêt P1 pour le test) :

Avant remplacement condensateur pompe interieur 
controle débit sur circuit intérieur : 2553 l/h

Après  remplacement condensateur pompe interieur 
controle débit sur circuit intérieur : 2639 l/h

Relevés d intensité en vitesse 3 : 1.13 A

2)
Diamétre tubes interieur PAC 32 mm
Diamétre tubes extérieur PAC 63x6 (51 int)

3) Controle valeurs sondes RAS 
4) Démontage circulateur, rotor + roue RAS 

5) L'échangeur avait été desemboué l'année dernière RAS

Prévoir de tester le débit en shuntant l'echangeur. 

";NULL;NULL
P.A.C.;GROUPE FRIGORIFIQUE EG;PARAD ADELF 028;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa A;LT S1;05-07-2024;05-07-2024;0;GROUPE FRIGORIFIQUE EG;Curative;Defaut 7.1 Antigel : remplacement purgeur ballon EG + mise en route mode ETE ;02h00;Jean-Luc DEBARD;Dorothée DAILLY;"Suite à plusieurs défauts Antigel échangeur interieur le 21/06.
- Nettoyage filtre circuit interieur (propre) 
- Programme purge de 24h
- Remplacement purgeur ballon EG
- Reste à remplacer condensateur circulateur interieur.
- modification consigne temperature eau à 18°C au lieu de 14°C
Delta T échangeur 10°C (idéal 5°C)";NULL;NULL
P.A.C.;GROUPE FRIGORIFIQUE EG;PARAD ADELF 028;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa A;LT S1;21-06-2024;21-06-2024;0;GROUPE FRIGORIFIQUE EG;Curative;dépannage : PAC à l'arrêt sans défaut ;04h00;Jean-Luc DEBARD;Dorothée DAILLY;"Controle cablage

modification parametres PAC via le thermostat:
modification du type d'émetteur P3 0 au lieu de 1.
modification de la consigne P10 14°C au lieu de 25

test : défaut 7.1, nettoyage filtre (propre), débit eau echangeur froid ok.
défaut encore présent, shunt sur bornier J4 (Remplace le capteur de débit)";NULL;NULL
GROUPE PRODUCTION EG;GROUPE FRIGORIFIQUE EG;PARAD ADELF 095;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;EXTERIEUR;02-08-2024;02-08-2024;0;GROUPE FRIGORIFIQUE EG;Travaux;isolation des tubes;01h00;Jean-Luc DEBARD;Dorothée DAILLY;isolation des tubes et du filtre;NULL;NULL
GROUPE PRODUCTION EG;GROUPE FRIGORIFIQUE EG;PARAD ADELF 095;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;EXTERIEUR;21-06-2024;21-06-2024;0;GROUPE FRIGORIFIQUE EG;Travaux;remplacement 2 thermometres HS ;00h30;Jean-Luc DEBARD;Dorothée DAILLY;NULL;NULL;NULL
GROUPE PRODUCTION EG;GROUPE FRIGORIFIQUE EG;PARAD ADELF 095;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;EXTERIEUR;24-05-2024;24-05-2024;0;GROUPE FRIGORIFIQUE EG;Préventive;Thermomètres HS ;00h15;Jean-Luc DEBARD;Dorothée DAILLY;"2 thermometres laiton coudée 90° HS
Plage : - 30°C 50°C
Profondeur 65 mm 
";NULL;NULL
CLIM GF1 EDR;GROUPE FRIGORIFIQUE EG;EDR 0029;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;25-02-2023;25-02-2023;0;GROUPE FRIGORIFIQUE EG;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM GF1 EDR;GROUPE FRIGORIFIQUE EG;EDR 0029;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;19-08-2022;19-08-2022;0;GROUPE FRIGORIFIQUE EG;Curative;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Schunt relais démarrage du groupe suite à coupure. Acquittement des défauts et remise en service;NULL;NULL
CLIM GF1 EDR;GROUPE FRIGORIFIQUE EG;EDR 0029;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;15-03-2022;15-03-2022;0;GROUPE FRIGORIFIQUE EG;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PAC BOUCLE CHAMBRE FROIDE CUISINE PRINCIPALE N°2;GROUPE FRIGORIFIQUE EG;ER 469;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;16-08-2024;31-07-2024;-15;GROUPE FRIGORIFIQUE EG;Préventive;SEMESTRIEL - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien groupe ;NULL;Nettoyage et dépoussiérage de tous les composants: O, Contrôle des températures en fonctionnement et comparaison de celles-ci avec les précédentes: O, Contrôle de pression/étanchéité des circuits frigorifiques et détection de fuites éventuelles: O, Contrôle du condenseur et de l?évaporateur: O, Contrôle du niveau d'huile du compresseur et de son aspect. En cas de changement de couleur, vérifier sa qualité: O, Contrôle des pressostats HP et BP: O, Contrôle de l'état des revêtements (peinture): O, Nettoyage des filtres à eau: O, Contrôle et réglage si besoin de la régulation de température et des consignes de chauffe et de climatisation: O, Vérifier le serrage de toute la visserie et de tous les raccords: O, Contrôle des connexions électriques internes: O, Vrification visuelle d?absence de fuite d?eau: O, Vérification du bon fonctionnement des contrôleurs d?absence de débit d?eau: O, Vérification du bon fonctionnement des pressostats de manque d?eau: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
P.A.C.;GROUPE FRIGORIFIQUE EG;PARAD ADELF 006;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;21-06-2024;21-06-2024;0;GROUPE FRIGORIFIQUE EG;Curative;defaut 6.2 ;01h05;Jean-Luc DEBARD;Dorothée DAILLY;" A la demande de Sébastien, j'ai contrôlé le bon fonctionnement suite à défaut 6.2 (Antigel échangeur extérieur sur l'eau en mode chaud) 
Lors de mes dernières visites la PAC était sur le mode froid et non sur le mode chaud.
(voir si quelqu'un à changé de mode entre temps)

A mon arrivée il n'y avait pas de défaut sur l'armoire, ni sur la PAC, thermostat en mode froid.
La pompe 2 plancher chauffant est en marche.
test Pompe 1 plancher chauffant RAS

La température eau glacée est de 13°C.
pression réseau extérieur 2 bars
pression interieur 1.4 bars. remplissage à 2 bars 

";NULL;NULL
PAC CHAMBRE FROIDE EDEN;GROUPE FRIGORIFIQUE EG;EDR 0043;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;17-10-2022;17-10-2022;0;GROUPE FRIGORIFIQUE EG;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PAC CHAMBRE FROIDE EDEN;GROUPE FRIGORIFIQUE EG;EDR 0043;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;GROUPE FRIGORIFIQUE EG;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
GROUPE THERMOFRIGORIFIQUE;GROUPE FRIGORIFIQUE EG;Mona 016;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;04-11-2024;29-10-2024;-5;GROUPE FRIGORIFIQUE EG;Préventive;SEMESTRIEL - Maintenance 4;16h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 24/09/2024 voir rapport constructeur et depose/repose capotage phonique ;NULL;Nettoyage et dépoussiérage de tous les composants: X, Contrôle des températures en fonctionnement et comparaison de celles-ci avec les précédentes: X, Contrôle de pression/étanchéité des circuits frigorifiques et détection de fuites éventuelles: X, Contrôle du condenseur et de l?évaporateur: X, Contrôle du niveau d'huile du compresseur et de son aspect. En cas de changement de couleur, vérifier sa qualité: X, Contrôle des pressostats HP et BP: X, Contrôle de l'état des revêtements (peinture): X, Nettoyage des filtres à eau: X, Contrôle et réglage si besoin de la régulation de température et des consignes de chauffe et de climatisation: X, Vérifier le serrage de toute la visserie et de tous les raccords: X, Contrôle des connexions électriques internes: X, Vrification visuelle d?absence de fuite d?eau: X, Vérification du bon fonctionnement des contrôleurs d?absence de débit d?eau: X, Vérification du bon fonctionnement des pressostats de manque d?eau: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X
GROUPE THERMOFRIGORIFIQUE;GROUPE FRIGORIFIQUE EG;Mona 016;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;04-05-2024;29-10-2024;178;GROUPE FRIGORIFIQUE EG;Préventive;SEMESTRIEL - Maintenance 3;16h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 25/03/2024 voir rapport constructeur et dépose/repose capotage phonique ;NULL;Nettoyage et dépoussiérage de tous les composants: X, Contrôle des températures en fonctionnement et comparaison de celles-ci avec les précédentes: X, Contrôle de pression/étanchéité des circuits frigorifiques et détection de fuites éventuelles: X, Contrôle du condenseur et de l?évaporateur: X, Contrôle du niveau d'huile du compresseur et de son aspect. En cas de changement de couleur, vérifier sa qualité: X, Contrôle des pressostats HP et BP: X, Contrôle de l'état des revêtements (peinture): X, Nettoyage des filtres à eau: X, Contrôle et réglage si besoin de la régulation de température et des consignes de chauffe et de climatisation: X, Vérifier le serrage de toute la visserie et de tous les raccords: X, Contrôle des connexions électriques internes: X, Vrification visuelle d?absence de fuite d?eau: X, Vérification du bon fonctionnement des contrôleurs d?absence de débit d?eau: X, Vérification du bon fonctionnement des pressostats de manque d?eau: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X
GROUPE THERMOFRIGORIFIQUE;GROUPE FRIGORIFIQUE EG;Mona 016;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;04-11-2023;29-10-2024;360;GROUPE FRIGORIFIQUE EG;Préventive;SEMESTRIEL - Maintenance 2;16h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 31/10 et dépose /repose des capotage phonique voir rapport constructeur ;NULL;Nettoyage et dépoussiérage de tous les composants: X, Contrôle des températures en fonctionnement et comparaison de celles-ci avec les précédentes: X, Contrôle de pression/étanchéité des circuits frigorifiques et détection de fuites éventuelles: X, Contrôle du condenseur et de l?évaporateur: X, Contrôle du niveau d'huile du compresseur et de son aspect. En cas de changement de couleur, vérifier sa qualité: X, Contrôle des pressostats HP et BP: X, Contrôle de l'état des revêtements (peinture): X, Nettoyage des filtres à eau: X, Contrôle et réglage si besoin de la régulation de température et des consignes de chauffe et de climatisation: X, Vérifier le serrage de toute la visserie et de tous les raccords: X, Contrôle des connexions électriques internes: X, Vrification visuelle d?absence de fuite d?eau: X, Vérification du bon fonctionnement des contrôleurs d?absence de débit d?eau: X, Vérification du bon fonctionnement des pressostats de manque d?eau: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X
