Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
GROUPE THERMOFRIGORIFIQUE;GROUPE FRIGORIFIQUE EG;Mona 016;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;04-05-2023;28-06-2023;55;GROUPE FRIGORIFIQUE EG;Préventive;SEMESTRIEL - Maintenance 1;16h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé avec carrier le 01 et 02 février voir rapport constructeur ;NULL;Nettoyage et dépoussiérage de tous les composants: X, Contrôle des températures en fonctionnement et comparaison de celles-ci avec les précédentes: X, Contrôle de pression/étanchéité des circuits frigorifiques et détection de fuites éventuelles: X, Contrôle du condenseur et de l?évaporateur: X, Contrôle du niveau d'huile du compresseur et de son aspect. En cas de changement de couleur, vérifier sa qualité: X, Contrôle des pressostats HP et BP: X, Contrôle de l'état des revêtements (peinture): X, Nettoyage des filtres à eau: X, Contrôle et réglage si besoin de la régulation de température et des consignes de chauffe et de climatisation: X, Vérifier le serrage de toute la visserie et de tous les raccords: X, Contrôle des connexions électriques internes: X, Vrification visuelle d?absence de fuite d?eau: X, Vérification du bon fonctionnement des contrôleurs d?absence de débit d?eau: X, Vérification du bon fonctionnement des pressostats de manque d?eau: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X
GROUPE THERMOFRIGORIFIQUE;GROUPE FRIGORIFIQUE EG;Mona 016;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;13-09-2022;13-09-2022;0;GROUPE FRIGORIFIQUE EG;Préventive;NULL;16h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
PAC PISCINE;GROUPE FRIGORIFIQUE EG;ER 466;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;02-07-2024;02-07-2024;0;GROUPE FRIGORIFIQUE EG;Curative;pac piscine a l'arret;02h00;Loïse DEBAY;Dorothée DAILLY;"remise en service de la pome eau demer 
remise en service des pompes 
remise en setvice de la PAC 
defaut FL 
recherche et investigations du probleme 
il y a un probleme de pression dans la filtration piscine et sur la pompe de circulation appel du pisciniste pour regler le probleme 
";NULL;NULL
PAC PISCINE;GROUPE FRIGORIFIQUE EG;ER 466;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-06-2024;26-06-2024;0;GROUPE FRIGORIFIQUE EG;Curative;pac a l arret;01h00;Loïse DEBAY;Dorothée DAILLY;remise en service de la PAC suite soiree Medialink;NULL;NULL
PAC PISCINE;GROUPE FRIGORIFIQUE EG;ER 466;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;24-05-2024;24-05-2024;0;GROUPE FRIGORIFIQUE EG;Curative;remise en service apres AMFAR;03h00;Loïse DEBAY;Dorothée DAILLY;"remise en service de la pac piscine et depannage des pompes filtrations pour le remise en service 
controle fonctionnement ok ";NULL;NULL
DIVERS PERSONNEL;DIVERS PERSONNEL;2F 100;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;07-10-2024;07-10-2024;0;DIVERS PERSONNEL;Préventive;isolation complète des nourrice de climatisation du 1er deuxième et troisième étage du bâtiment personnel car tout condensait ;40h00;Loïse DELAHAYE;Dorothée DAILLY;isolation des nourrices de climatisation des trois étages des chambres du personnel ;NULL;NULL
DIVERS PERSONNEL;DIVERS PERSONNEL;2F 100;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;30-05-2024;30-05-2024;0;DIVERS PERSONNEL;Préventive;mise en service de la clim pour le batiment du personnel ;00h30;Loïse DEBAY;Dorothée DAILLY;a la demande des ressources humaines mise en service de la clim;NULL;NULL
ECHANGEUR 01;ECHANGEUR;Mona 014;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;08-09-2022;08-09-2022;0;ECHANGEUR;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ECHANGEUR 02;ECHANGEUR;Mona 015;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;08-09-2022;08-09-2022;0;ECHANGEUR;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ECHANGEUR FROID 6.01 LT6 NIV 1.00;ECHANGEUR;SLII 046;NULL;NULL;A LA CHARGE DE LA SMEG;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-11-2023;18-04-2024;148;ECHANGEUR;Préventive;ANNUEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"echangeur entretenu par la société SMEG.
pression retour primaire 6,5B 
pression aller primaire 6,7B ";NULL;NULL
ECHANGEUR CHAUD 6.04 LT6 NIV 1.00;ECHANGEUR;SLII 049;NULL;NULL;A LA CHARGE DE LA SMEG;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;17-02-2025;14;ECHANGEUR;Préventive;ANNUEL - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;"retour primaire 64 degres
retour secondaire 63 degres 
aller secondaire 72 degres 
aller primaire absence thermometre";NULL;NULL
ECHANGEUR FROID 6.02 LT6 NIV 1.00;ECHANGEUR;SLII 047;NULL;NULL;A LA CHARGE DE LA SMEG;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-11-2023;21-12-2023;29;ECHANGEUR;Préventive;ANNUEL - Maintenance 1;00h05;Gaston DUBIGNY;Patrick CHARLES;à la charge de la Smeg;NULL;NULL
ECHANGEUR CHAUD 6.03 LT6 NIV 1.00;ECHANGEUR;SLII 048;NULL;NULL;A LA CHARGE DE LA SMEG;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;17-02-2025;14;ECHANGEUR;Préventive;ANNUEL - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;"entree primaire 96 degres/ 5bar
sortie primaire 68 degres / 4,2 bar
entre secondaire 64 degres
sortie secondaire 72 degres/ 2,6 bar
";NULL;NULL
ECHANGEUR CHAUD 6.03 LT6 NIV 1.00;ECHANGEUR;SLII 048;NULL;NULL;A LA CHARGE DE LA SMEG;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-06-2024;21-10-2024;130;ECHANGEUR;Préventive;ANNUEL - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"contrôles étanchéité et température entrée sortie.
";NULL;NULL
ECHANGEUR CHAUD 6.03 LT6 NIV 1.00;ECHANGEUR;SLII 048;NULL;NULL;A LA CHARGE DE LA SMEG;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-06-2023;29-10-2023;138;ECHANGEUR;Préventive;ANNUEL - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;"contrôle général 
contrôle absence de fuite 
";NULL;NULL
CHAUDIERE 2 EDR;CHAUDIERE;EDR 0062;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;21-10-2022;21-10-2022;0;CHAUDIERE;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE 2 EDR;CHAUDIERE;EDR 0062;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;CHAUDIERE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE EC AO SMITH BUANDERIE;CHAUDIERE;2F 088;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;28-02-2024;07-03-2024;8;CHAUDIERE;Préventive;ANNUEL - Maintenance 1;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;CHAUDIERE: X, Contrôler l'aquastat de sécurité: X, Ramoner le foyer et les tubes: X, Réaliser un contrôle visuel des soupapes de sécurité: X, BRULEUR: X, Démonter, nettoyer, remonter et réaliser les essais: X, Remplacer les gicleurs: X, Resserrer les cosses: X, Réaliser les essais de sécurités: X, Contrôler la combustion et réaliser un réglage (si nécessaire): X, CHAUFFERIE ET SOUS STATION: X, Mettre à jour le carnet de chaufferie: X, Relever les compteurs gaz/énergie/eau d'appoint: X, EXPANSION: X, Contrôler la pression: X, ARMOIRE ELECTRIQUE: X, Resserrage des connexions électriques: X, Contrôle réglage des thermiques: X, Contrôler les liaisons de terre: X, Vérifier la régulation: X
VANNE D'ARRÊT GAZ EDR;CHAUDIERE;EDR 0155;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Circulation cuisine;03-01-2023;03-01-2023;0;CHAUDIERE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VANNE D'ARRÊT GAZ EDR;CHAUDIERE;EDR 0155;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Circulation cuisine;18-03-2022;18-03-2022;0;CHAUDIERE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PROD ECS CH PERSONNEL;CHAUDIERE;2F 082;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;17-03-2023;17-03-2023;0;CHAUDIERE;Préventive;NULL;09h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PROD ECS CH PERSONNEL;CHAUDIERE;2F 082;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;28-09-2022;28-09-2022;0;CHAUDIERE;easy_admin.interventions.type.Astreinte;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PROD ECS CH PERSONNEL;CHAUDIERE;2F 082;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;18-03-2022;18-03-2022;0;CHAUDIERE;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE ECS 1 HDC;CHAUDIERE;HDC 142;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;20-02-2024;07-03-2024;16;CHAUDIERE;Préventive;ANNUEL - Maintenance 1;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;CHAUDIERE: X, Contrôler l'aquastat de sécurité: X, Ramoner le foyer et les tubes: X, Réaliser un contrôle visuel des soupapes de sécurité: X, BRULEUR: X, Démonter, nettoyer, remonter et réaliser les essais: X, Remplacer les gicleurs: X, Resserrer les cosses: X, Réaliser les essais de sécurités: X, Contrôler la combustion et réaliser un réglage (si nécessaire): X, CHAUFFERIE ET SOUS STATION: X, Mettre à jour le carnet de chaufferie: X, Relever les compteurs gaz/énergie/eau d'appoint: X, EXPANSION: X, Contrôler la pression: X, ARMOIRE ELECTRIQUE: X, Resserrage des connexions électriques: X, Contrôle réglage des thermiques: X, Contrôler les liaisons de terre: X, Vérifier la régulation: X
CHAUDIERE ECS 1 HDC;CHAUDIERE;HDC 142;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;27-12-2022;27-12-2022;0;CHAUDIERE;Préventive;NULL;16h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE ECS 1 HDC;CHAUDIERE;HDC 142;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;10-03-2022;10-03-2022;0;CHAUDIERE;Préventive;NULL;16h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE ECS 2 HDC;CHAUDIERE;HDC 143;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;07-03-2024;07-03-2024;0;CHAUDIERE;Préventive;entretien annuel ;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
CHAUDIERE ECS 2 HDC;CHAUDIERE;HDC 143;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;27-12-2022;27-12-2022;0;CHAUDIERE;Préventive;NULL;16h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE ECS 2 HDC;CHAUDIERE;HDC 143;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;11-03-2022;11-03-2022;0;CHAUDIERE;Préventive;NULL;16h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE 1 EDR;CHAUDIERE;EDR 0061;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;20-10-2022;20-10-2022;0;CHAUDIERE;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE 1 EDR;CHAUDIERE;EDR 0061;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;CHAUDIERE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE CIRCUL ECS1 EDR;POMPES_CIRCULATEURS;EDR 0016;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;02-12-2022;21-04-2023;140;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Julie DEPIERRE;Dorothée DAILLY;NULL;NULL;Contrôler les sécurités et les asservissements de pompes: O, Contrôle sonore des roulements: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Contrôle visuel des garnitures: X, Contrôler l'étanchéité: X, Contrôler les pressions amont et aval: O, Nettoyage de la zone après intervention: O, Vérifier les joints de fonctionnement: X, Vérifier permutation des pompes: O, Contrôler les intensité: O, Mise en peinture: O
PPE CIRCUL ECS1 EDR;POMPES_CIRCULATEURS;EDR 0016;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;14-11-2022;14-11-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE CIRCUL ECS1 EDR;POMPES_CIRCULATEURS;EDR 0016;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;18-03-2022;18-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
POMPE BOUCLAGE ECS;POMPES_CIRCULATEURS;PARAD ADELF 033;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;24-02-2024;02-05-2024;68;POMPES_CIRCULATEURS;Préventive;ANNUEL PARADOR ADELFA - Maintenance 1;00h15;Jean-Luc DEBARD;Dorothée DAILLY;"pompe 1 : controle fonctionnement + nettoyage + mesures bornes BN-X 23/24 : 0.25-2.02A 
pompe 2 : controle fonctionnement + nettoyage + mesures bornes BN-X 25/26 : 0.25-2.99A ";NULL;"Vérification de fonctionnement: X, Inversion de fonctionnement ""groupe normal"" - "" groupe secours"": O, Vérification des presses étoupes ou garniture réfection si nécessaire: O, Contrôle visuel d'absence de fuite: X"
POMPE DOUBLE CHAUD PO2104 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 178;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2024;02-12-2024;12;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"aspi: 4,8b 
ref: 5,2b 
delta p: 0,4b
I: p1 0,6 p2 0,6 p3 0,6
";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2104 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 178;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2024;02-12-2024;194;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"aspi: 4,8b 
ref: 5,2b 
delta p: 0,4b
I: p1 0,6 p2 0,6 p3 0,6
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO2104 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 178;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;27-12-2023;37;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;"4.2/5.6bar 
2.1A";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2104 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 178;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2023;30-05-2023;8;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;I 1,2A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPES EC CLUB BOULISTE LT18 NIV 24;POMPES_CIRCULATEURS;ESA 013;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;CLUB BOULISTE;12-06-2024;16-10-2024;126;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPES EC CLUB BOULISTE LT18 NIV 24;POMPES_CIRCULATEURS;ESA 013;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;CLUB BOULISTE;12-06-2023;12-06-2023;0;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE FROID  PO1403 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 161;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-11-2024;25-11-2024;24;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 1,6A, p2 1,7A, p3 1,6A
aspi: 3b
refoulement: 4b
delta P: 1b ";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE FROID  PO1403 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 161;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2024;25-06-2024;55;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: p1 2a p2 2a p3 2a
aspiration 3,4bar 
refoulement 4,4 bar
delta p 1bar";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE FROID  PO1403 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 161;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-11-2023;12-01-2024;72;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;"contrôle serrage connexion 
i1:1.6
i2:1.4
i3:1.5";NULL;Contrôler les sécurités et les asservissements de pompes: X
POMPE DOUBLE FROID  PO1403 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 161;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2023;26-05-2023;25;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Gaston DUBIGNY;Dorothée DAILLY;pression pompe 2,4 bar / 3,4 bar ;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPES EG GENERAL LT18 NIV 24;POMPES_CIRCULATEURS;ESA 016;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;25-04-2024;16-10-2024;174;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO0913 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 155;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2024;29-11-2024;-4;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID PO0913 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 155;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2024;29-11-2024;177;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO0913 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 155;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;20-02-2024;78;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;circuit à l arrêt ( été  );NULL;Contrôler l'étanchéité: O, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID PO0913 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 155;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2023;09-06-2023;4;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE CHAUD PO1702 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 168;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-08-2024;26-11-2024;111;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;I: 1.3/1.2/1.3A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE CHAUD PO1702 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 168;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2024;25-06-2024;169;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;"manometre Hs a remplacer 
controle fonctionnement ok
I:p1 1,3 p2 1,3 p3 1.3";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE CHAUD PO1702 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 168;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-08-2023;02-10-2023;56;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Contrôler les sécurités et les asservissements de pompes: X
POMPE CHAUFFAGE;POMPES_CIRCULATEURS;PARAD ADELF 088;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;LT CHAUFFERIE RDJ;24-11-2023;11-11-2024;353;POMPES_CIRCULATEURS;Préventive;ANNUEL PARADOR ADELFA - Maintenance 1;00h30;Jean-Luc DEBARD;Dorothée DAILLY;"vitesse 3 - 1.09/1.16/1.09 A
400/400/402V";NULL;"Vérification de fonctionnement: X, Inversion de fonctionnement ""groupe normal"" - "" groupe secours"": O, Vérification des presses étoupes ou garniture réfection si nécessaire: X, Contrôle visuel d'absence de fuite: X"
POMPE BOUCLAGE ECS PO1704 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 170;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2025;10-02-2025;33;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;I:1.2/1.3/1.2 A;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE BOUCLAGE ECS PO1704 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 170;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-08-2024;26-11-2024;117;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;I: 1.1/1.3/1.3 A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE BOUCLAGE ECS PO1704 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 170;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2024;25-06-2024;169;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: p1 1,3 p2 1,3 p3 1,2
aspiration 3,2bar
refoulemét 4,2 bar
delta P 1bar";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE BOUCLAGE ECS PO1704 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 170;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-08-2023;02-10-2023;62;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Contrôler les sécurités et les asservissements de pompes: X
POMPE SIMPLE FROID PO0603 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 140;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-01-2025;30-01-2025;0;POMPES_CIRCULATEURS;Préventive;entretien Luzero moteur ;01h30;Thérèse DOUARD;Bruno DORIVAL;"Entretien réalisé par la société LuzeroMoteur:
création châssis et dépose de la pompe le 13/01/25 au 14/01/25
repose et teste de la pompe après entretien (voir photo ci-joint) le 28/01/25
opération réalisé par C2S consignation électrique et assistance Luzero ";NULL;NULL
POMPE SIMPLE FROID PO0603 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 140;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;18-04-2024;143;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"I: p1 31/ p2 30.5/ p3 30
pression aspiration 2B
pression refoulement 3B
delta P 1B
controle fonctionnement ok ";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
PPE SPL PRIMAIRE GEOTHERMIE 12;POMPES_CIRCULATEURS;Mona 001;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;10-10-2023;12-10-2023;2;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;"pression avant après Filtre 0,6 bar refoulement pompe 1,2 bar 
point de consignes  = 74,9%
Courbe constante 
relevé d'intensité : pompe = 
I1 = 5,75 A
I2 = 5,70 A
I3 = 5,73 A
heure de fonctionnement : pompe = 11,871 h";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: X, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
PPE SPL PRIMAIRE GEOTHERMIE 12;POMPES_CIRCULATEURS;Mona 001;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;10-10-2022;14-06-2023;247;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;heure de fonctionnement 10,497h  point de consigne 74,9% courbe constante pression avant filtre 0,4bar refoulement pompe 1,2 bar intensité pompe I1 4,89A I2 4,80A I3 4,90A ;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
PPE SPL PRIMAIRE GEOTHERMIE 12;POMPES_CIRCULATEURS;Mona 001;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;06-09-2022;06-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE DOUBLE FROID PO1408 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 158;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2024;25-11-2024;-8;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret circuit fermé (mode chaud);NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE FROID PO1408 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 158;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-06-2024;25-06-2024;13;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"contrôles général ok
aspiration 3bar
refoulement 4,1bar
delta P 1,1bar 
I: p1 2,4 p2 2,4 p3 2,4";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE FROID PO1408 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 158;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;25-06-2024;204;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: p1 2,4 p2 2,4 p3 2,4
aspiration 3bar
refoulement 4,1bar
delta P 1,1 bar";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE FROID PO1408 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 158;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-06-2023;12-06-2023;0;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO0906 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 150;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2024;17-12-2024;20;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;"Relevé heures de fonctionnement : 19 213h
Compteur amon aval : 3 bar , 3.6bar
Relevés Intensitées :  I1: 1.1A
                                      I2:    1 A
                                      I3: 1.1 A

";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE DOUBLE CHAUD PO0906 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 150;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2024;17-12-2024;204;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;"Relevé heures de fonctionnement :  19213h
Relevés Intensitées:  I1 : 1.1A
                                     I2 :     1A
                                     I3 :  1.1A
Défaut communication entre pompes ";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DOUBLE CHAUD PO0906 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 150;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;25-01-2024;59;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;"pression avant 3.2 bar
pression après    4 bar
i1: 0.8A
i2: 0.7A
i3: 0.7A";NULL;Contrôle étanchéité: X
POMPE SIMPLE FROID PO0401 4A LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 134;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2024;29-11-2024;9;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID PO0401 4A LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 134;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2024;29-11-2024;198;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO0401 4A LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 134;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;15-01-2024;56;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arrêt (mode chaud hiver);NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE FROID PO0401 4A LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 134;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2023;02-10-2023;140;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;"relevé intensité  pompe EG 01 : u1:1.6A
u2:1.4A  u3:1.4A
";NULL;Contrôle étanchéité: X
PPE DOUBLE DE CIRCULATION ECS HDC;POMPES_CIRCULATEURS;HDC 145;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;28-12-2022;28-12-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE DOUBLE DE CIRCULATION ECS HDC;POMPES_CIRCULATEURS;HDC 145;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;12-03-2022;12-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE BOUCLE ECS ELEANA;POMPES_CIRCULATEURS;ELEANA 012;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie;18-04-2024;18-04-2024;0;POMPES_CIRCULATEURS;Curative;remplacement de la pompe de bouclage ;02h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement de la pompe de bouclage des ballons d eau chaude ;NULL;NULL
PPE BOUCLE ECS ELEANA;POMPES_CIRCULATEURS;ELEANA 012;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie;20-03-2023;20-03-2023;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE BOUCLE ECS ELEANA;POMPES_CIRCULATEURS;ELEANA 012;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie;11-03-2022;11-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
POMPE DOUBLE FROID PO1407 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 157;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2024;25-11-2024;-8;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret circuit fermé (mode chaud);NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE FROID PO1407 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 157;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-06-2024;25-06-2024;13;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: p1 4,9 p2 4,9 p3 4,8
aspiration 3bar
refoulement 4,5bar
delta p 1,5 bar";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE FROID PO1407 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 157;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;25-06-2024;204;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: p1 4,9 p2 4,9 p3 4,8
aspiration 3bar
refoulement 4,5bar
delta p 1,5 bar";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE FROID PO1407 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 157;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-06-2023;12-06-2023;0;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE BOUCLAGE ECS PO0608 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 143;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-01-2025;19-02-2025;34;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: 1.4/1.5/1.5";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: O, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE BOUCLAGE ECS PO0608 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 143;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-07-2024;26-11-2024;134;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;I : 1.8A ;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE BOUCLAGE ECS PO0608 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 143;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-01-2024;15-01-2024;0;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"aspiration 3,5b/refoulement 4,5b/ delta P 1b
A: 1.7/1.6/1.5";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO1603 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 523;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;13-11-2024;25-11-2024;12;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"pompe neuve remplacer été 2024
heure fonctionnement : 102
I: p1 2.1A  p2 2.2A  p3 2.1A
aspi: 3b
ref: 3,6b
delta p: 0,6b
";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE DOUBLE CHAUD PO1603 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 523;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;15-05-2024;25-11-2024;194;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"pompe neuve remplacer été 2024
heure fonctionnement : 102
I: p1 2.1A  p2 2.2A  p3 2.1A
aspi: 3b
ref: 3,6b
delta p: 0,6b
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO1603 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 523;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;13-11-2023;15-01-2024;63;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe bloquer hs ;NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO1603 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 523;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;31-08-2023;23-07-2024;327;POMPES_CIRCULATEURS;Curative;Pompe à faire contrôler (pompe bloquer)  ;01h00;Sylvie DESPREZ;Patrick CHARLES;Remplacement de deux pompes neuves par société cauletin mise en place et test fonctionnement ;NULL;NULL
POMPE DOUBLE CHAUD PO1603 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 523;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;15-05-2023;08-06-2023;24;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h05;Léopoldine DOUDOU;Bruno DORIVAL;pompe bloqué ;NULL;Contrôler l'étanchéité: O, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD  PO1405 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 163;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-11-2024;25-11-2024;24;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 2,5A, p2 2,5A, p3 2,5A
aspi: 3b
refoulement: 4,2b
delta P: 1,2b";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE DOUBLE CHAUD  PO1405 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 163;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2024;16-10-2024;168;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôler l'étanchéité: O, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD  PO1405 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 163;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-02-2024;06-02-2024;0;POMPES_CIRCULATEURS;Curative;Remplacement disjoncteur moteur ref GV2ME08 armoire electrique ;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
POMPE DOUBLE CHAUD  PO1405 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 163;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-11-2023;12-01-2024;72;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;"problème communication entre têtes de pompes 05 et 06 
i1 3.3 A 
i2 3.1 A";NULL;Contrôle étanchéité: X
