Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
POMPE DOUBLE CHAUD  PO1405 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 163;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2023;07-06-2023;37;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;I: 1,9A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID PO21 D LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 174;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2024;29-11-2024;16;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID PO21 D LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 174;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2024;16-10-2024;154;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle étanchéité: O, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO21 D LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 174;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2023;15-01-2024;63;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;pompe a l'arret (mode chaud hiver) ;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE FROID PO21 D LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 174;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2023;30-05-2023;15;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO0908 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 152;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2024;08-10-2024;134;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Thérèse DOUARD;Patrick CHARLES;remplacement pompe plus corps de pompe double. Le 30/09/24;NULL;Contrôler l'étanchéité: O, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO0908 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 152;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;25-01-2024;59;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;pompe à l arrêt pour maintenance ;NULL;Contrôle étanchéité: O, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
PPE BOUCLE ECS ST ANNE;POMPES_CIRCULATEURS;SAINT ANNE 015;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;15-03-2023;15-03-2023;0;POMPES_CIRCULATEURS;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE BOUCLE ECS ST ANNE;POMPES_CIRCULATEURS;SAINT ANNE 015;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;25-03-2022;25-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
POMPES EG CLUB BOULISTE LT18 NIV 24;POMPES_CIRCULATEURS;ESA 014;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;CLUB BOULISTE;28-04-2024;16-10-2024;171;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
PPE DBL PRIMAIRE FROID GF 01;POMPES_CIRCULATEURS;Mona 004;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;10-04-2023;28-06-2023;79;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;02h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé le 15/05 contrôle clapet anti-rtour corps de pompe pression avant/après filtres 8,5bar refoulement pompe 10bar tensions sur les pompes 401v/405v/405v Intensité pompe1 I1 9,2A I2 9,5A I3 9,5A pompe2 I1 9,7A I2 9,5A I3 9,5A ;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
PPE DBL PRIMAIRE FROID GF 01;POMPES_CIRCULATEURS;Mona 004;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;06-09-2022;06-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE DOUBLE FROID PO1601 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 165;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2024;25-11-2024;173;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;circuit fermé pompe à l'arret (mode chaud);NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE DOUBLE FROID PO1601 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 165;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;15-01-2024;42;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arrêt (mode chaud hiver);NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE FROID PO1601 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 165;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2023;09-06-2023;4;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;Pompe 1 et 2 ne communique pas ( pas le même modèle );NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
PPE BOUCLE1 EDR;POMPES_CIRCULATEURS;EDR 0022;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;19-01-2023;19-01-2023;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE BOUCLE1 EDR;POMPES_CIRCULATEURS;EDR 0022;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;20-03-2022;20-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE DBL SEC DALLE ACTIVE CHAUD GEOCOOLING 11;POMPES_CIRCULATEURS;Mona 010;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;01-04-2023;14-06-2023;74;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;"pompe 1 9,276h  pompe 2 13,606h 
pression avant filtres 8,5 bar après filtre 8,5 bar refoulement pompe 9 bar ";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
PPE DBL SEC DALLE ACTIVE CHAUD GEOCOOLING 11;POMPES_CIRCULATEURS;Mona 010;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;01-10-2022;02-05-2023;213;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;02h00;Géraldine DAUBIGNY;Benoît CROZET;"pompe1 9276h  I1 11,6A I2 11,6A I3 11,5A pompe 2 12569h I1 11,5A I2 11,5A I3 11,5A

8bar avant et après filtres 
9.5bar refoulement pompe
HMT 18.6m consigne réel 18.4m";NULL;Contrôle étanchéité: X, Contrôle sonore des roulements: X, Contrôle pression amont aval: X, Permutation des pompes: X, Relevés heures de fonctionnement: X
PPE DBL SEC DALLE ACTIVE CHAUD GEOCOOLING 11;POMPES_CIRCULATEURS;Mona 010;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;07-09-2022;07-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE DOUBLE CHAUD PO2105 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 179;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2024;02-12-2024;11;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"aspi: 2,4b 
ref: 2,8b 
delta p: 0,4b
I: p1 0,5 p2 0,6 p3 0,6
";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2105 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 179;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2024;02-12-2024;193;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"aspi: 2,4b 
ref: 2,8b 
delta p: 0,4b
I: p1 0,5 p2 0,6 p3 0,6
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO2105 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 179;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;27-12-2023;37;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;"1.7/2.3 bar 
1.1A";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2105 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 179;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2023;30-05-2023;8;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;I 1,3A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DOUBLE CHAUD PO0902 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 146;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2024;03-12-2024;6;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;"Contrôle pompe ok
Resserrage des connectiques
Pression amont aval : 3.2bar 4 bar
Heures de fonctionnement : 12334 heures
Relevés Intensitées : I1: 0.7A
                                      I2: 0.8A
                                      I3: 0.8A";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DOUBLE CHAUD PO0902 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 146;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2024;03-12-2024;190;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;"Contrôle pompe ok
Pression amont aval : 3.2 bar. 4 bar
Heure de fonctionnement : 12334 heures
Relevés Intensitées :  I1: 0.7A
                                       I2: 0.8A
                                       I3: 0.8A
";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE DOUBLE CHAUD PO0902 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 146;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;22-01-2024;56;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;"problème étanchéité sur vasque turbine 
entrée pression 2.8b
sortie pression  3.8b
i1: 0.7A
i2: 0.6A
i3: 0.6A

";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DOUBLE CHAUD PO0905 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 149;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2024;03-12-2024;6;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;"Contrôle pompe ok,
Remplacement du capillaire contrôle débit,
Pression amont aval: 3.2bar , 4 bar
Relevé heures de fonctionnement:13672  heures
Relevés Intensitées :   I1: 0.9A
                                        I2: 1A
                                        I3: 0.9A";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE DOUBLE CHAUD PO0905 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 149;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2024;03-12-2024;190;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;"Contrôle pompe ok,
Remplacement du capillaire contrôle débit,
Pression amont aval: 3.2bar , 4 bar
Relevé heures de fonctionnement:13672  heures
Relevés Intensitées :   I1: 0.9A
                                        I2: 1A
                                        I3: 0.9A
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DOUBLE CHAUD PO0905 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 149;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;22-01-2024;56;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Dorothée DAILLY;"pression entrée 3.2bar
pression sortie  3.8bar
i1:0.8A
i2:0.7A
i3:0.7A
";NULL;Contrôle étanchéité: X
POMPE DOUBLE CHAUD PO0903 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 147;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2024;03-12-2024;6;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;"Pompe en défaut,
Relevé heures de fonctionnement : 12738 heures 
En attente de revision.";NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: X
POMPE DOUBLE CHAUD PO0903 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 147;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2024;03-12-2024;190;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;"Pompe à l' arrêt, en défaut.
Relevé heures de fonctionnement : 12738 heures 
En attente de revision";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DOUBLE CHAUD PO0903 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 147;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;22-01-2024;56;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;"pression non lisible manomètre à remplacer
i1: 0.8A
i2: 0.7A
i3: 0.7A";NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2101 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 175;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2024;02-12-2024;12;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"aspi: 2,5b 
ref: 3b 
delta p: 0,5b
I: p1 0,9 p2 0,9 p3 0,9
";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2101 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 175;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2024;02-12-2024;194;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"aspi: 2,5b 
ref: 3b 
delta p: 0,5b
I: p1 0,9 p2 0,9 p3 0,9
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO2101 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 175;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;27-12-2023;37;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;"1.9/2.5 bar 
1.2A";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2101 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 175;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2023;30-05-2023;8;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;I 1,4A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE BOUCLAGE ECS PO0609 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 144;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-01-2025;19-02-2025;35;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I 1.5/1.5/1.6";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: O, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE BOUCLAGE ECS PO0609 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 144;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-09-2024;26-11-2024;75;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;I: 1.6A ;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE BOUCLAGE ECS PO0609 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 144;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-09-2023;15-01-2024;125;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"aspiration 3,5b/refoulement 4,5b/ delta P 1b
A: 1.6/1.6/1.4";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO0402 LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 133;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2023;15-01-2024;63;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;pompe à faire contrôler, impossibilité de la mettre en mode marche( reste à l'arret) ;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO0402 LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 133;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2023;10-10-2023;148;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Contrôler les sécurités et les asservissements de pompes: X
POMPE SIMPLE CHAUD PO1701 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 167;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-08-2024;26-11-2024;111;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;I: 1.2/1.2/1.3 A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE CHAUD PO1701 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 167;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2024;25-06-2024;169;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;"manometre Hs a remplacer 
controle fonctionnement ok
I:p1 1,2 p2 1,3 p3 1.3";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: O, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE CHAUD PO1701 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 167;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-08-2023;02-10-2023;56;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Contrôler les sécurités et les asservissements de pompes: X
POMPE DOUBLE CHAUD PO0904 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 148;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2024;03-12-2024;6;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;"Contrôle pompe ok,
Remplacement du capillaire contrôle débit,
Pression amont aval: Mano HS , à remplacer 
Relevé heures de fonctionnement: 32770 heures
Relevés Intensitées :   I1: 0.7A
                                        I2: 0.6A
                                        I3: 0.7A
";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: O, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE DOUBLE CHAUD PO0904 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 148;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2024;03-12-2024;190;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;"Contrôle pompe ok,
Remplacement du capillaire contrôle débit,
Pression amont aval: Mano HS , à remplacer 
Relevé heures de fonctionnement: 32770 heures
Relevés Intensitées :   I1: 0.7A
                                        I2: 0.6A
                                        I3: 0.7A
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DOUBLE CHAUD PO0904 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 148;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;25-01-2024;59;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;pompe à l arrêt en defaut;NULL;Contrôle étanchéité: O, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
PPE SPL SEC VC 10;POMPES_CIRCULATEURS;Mona 013;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;01-04-2023;14-06-2023;74;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;pression avant après filtre 9 bar refoulement pompe 10 bar heure de fonctionnement 9,756h  hmt pompe 11m  hmt réel 11m intensité I 2,9A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: X, Nettoyage de la zone après intervention: X
PPE SPL SEC VC 10;POMPES_CIRCULATEURS;Mona 013;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;07-09-2022;07-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPES BOUCLAGE ECS LT18 NIV 24;POMPES_CIRCULATEURS;ESA 017;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;15-01-2025;04-03-2025;48;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
temp bouclage 40degres, (relever apres service de midi 15h) 
I: 0,2/0,2/02";NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPES BOUCLAGE ECS LT18 NIV 24;POMPES_CIRCULATEURS;ESA 017;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;14-06-2024;16-10-2024;124;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPES BOUCLAGE ECS LT18 NIV 24;POMPES_CIRCULATEURS;ESA 017;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;14-06-2023;02-10-2023;110;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Contrôle étanchéité: X
POMPE SIMPLE FROID  PO0605 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 142;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;12-06-2023;-167;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;I: 29.9/30.3/30.1;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID  PO0605 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 142;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-05-2023;06-06-2023;29;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;pompe secours ;relever les intensités ;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2102 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 176;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2024;02-12-2024;12;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"aspi: 2,5b 
ref: 3b 
delta p: 0,5b
I: p1 0,9 p2 1,0 p3 1,0
";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2102 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 176;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2024;02-12-2024;194;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"aspi: 2,5b 
ref: 3b 
delta p: 0,5b
I: p1 0,9 p2 1,0 p3 1,0
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO2102 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 176;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;27-12-2023;37;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;"1.9/2.5 bar
1.4A ";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2102 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 176;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2023;30-05-2023;7;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;I 1,4A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE RECYCLAGE CHAUDIERE;POMPES_CIRCULATEURS;PARAD ADELF 087;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;LT CHAUFFERIE RDJ;15-12-2023;11-11-2024;332;POMPES_CIRCULATEURS;Préventive;ANNUEL PARADOR ADELFA - Maintenance 1;00h30;Jean-Luc DEBARD;Dorothée DAILLY;vitesse 1 - 0.12 A;NULL;"Vérification de fonctionnement: X, Inversion de fonctionnement ""groupe normal"" - "" groupe secours"": O, Vérification des presses étoupes ou garniture réfection si nécessaire: X, Contrôle visuel d'absence de fuite: X"
PPE SPL PRIMAIRE GEOTHERMIE 13;POMPES_CIRCULATEURS;Mona 002;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;10-10-2023;12-10-2023;2;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;"pression avant après Filtre 1 bar refoulement pompe 1,2 bar 
point de consignes  = 74,9%
Courbe constante 
relevé d'intensité : pompe = 
I1 = 5,70 A
I2 = 5,64 A
I3 = 5,69 A
heure de fonctionnement : pompe = 11,120 h";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: X, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
PPE SPL PRIMAIRE GEOTHERMIE 13;POMPES_CIRCULATEURS;Mona 002;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;02-10-2022;14-06-2023;255;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;pression avant après filtres 0,4bar refoulement pompe 1,2 bar heures fonctionnement 9,660h ;NULL;Contrôle étanchéité: O, Permutation des pompes: O, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
PPE SPL PRIMAIRE GEOTHERMIE 13;POMPES_CIRCULATEURS;Mona 002;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;06-09-2022;06-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE SIMPLE FROID PO0501 LT5 NIV 1.00;POMPES_CIRCULATEURS;SLII 136;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2024;29-11-2024;-4;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID PO0501 LT5 NIV 1.00;POMPES_CIRCULATEURS;SLII 136;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2024;29-11-2024;177;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO0501 LT5 NIV 1.00;POMPES_CIRCULATEURS;SLII 136;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;18-04-2024;136;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret, fonctionnement hiver mode chaud en cour ;NULL;Contrôler l'étanchéité: O, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID PO0501 LT5 NIV 1.00;POMPES_CIRCULATEURS;SLII 136;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2023;07-06-2023;2;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: O, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO0907 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 151;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2024;08-10-2024;134;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Thérèse DOUARD;Patrick CHARLES;"remplacement de la pompe plus le corps de pompe double. Le 30/09/24
";NULL;Contrôler l'étanchéité: O, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO0907 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 151;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;22-01-2024;56;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Dorothée DAILLY;"pression entrée 3bar
pression sortie  3.8bar
i1:0.7A
i2:0.6A
i3:0.6A";NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO1402 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 160;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-11-2024;25-11-2024;24;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 1,8A, p2 1,8A, p3 1,8A
aspi: 2,5b
refoulement: 3,5b
delta P: 1b";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO1402 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 160;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-05-2024;25-11-2024;208;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 1,8A, p2 1,8A, p3 1,8A
aspi: 2,5b
refoulement: 3,5b
delta P: 1b";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO1402 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 160;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-11-2023;22-01-2024;82;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Gaston DUBIGNY;Patrick CHARLES;"pression amont - aval 2,5 bars - 3,5bar
heure de fonctionnement
pompe n2 : 9002h

";NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: X, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO1402 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 160;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-05-2023;07-06-2023;37;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;I: 2.2A ;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
PPE CIRCUL ECS2 EDR;POMPES_CIRCULATEURS;EDR 0017;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;14-11-2022;14-11-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE CIRCUL ECS2 EDR;POMPES_CIRCULATEURS;EDR 0017;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;18-03-2022;18-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE DBL SEC RESEAU COMMUN CHAUD 06;POMPES_CIRCULATEURS;Mona 008;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;03-10-2023;11-10-2023;8;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;"pression avant après Filtre 9,5 bar refoulement pompe 10,5 bar 
point de consignes pompe1 = 10m 
valeurs réelles pompe1 = 9,93m
point de consignes pompe2 = 10m 
valeurs réelles pompe2 = 9,93m
relevé d'intensité : pompe1 = I1 1,22A / I2 1,18A / I3 1,20A
pompe2 = I1 1,32A / I2 1,28A / I3 1,27A
heure de fonctionnement : pompe1 = 12,221 h
pompe2 = 11,477 h";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: X, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
PPE DBL SEC RESEAU COMMUN CHAUD 06;POMPES_CIRCULATEURS;Mona 008;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;03-10-2022;02-05-2023;211;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;02h00;Géraldine DAUBIGNY;Benoît CROZET;pression avant après filtres 8,5bar refoulement pompe 9,5bar pompe1 I1 1,5A I2 1,4A I3 1,4A temps fonctionnement 9129h pompe 2 I1 1,5A I2 1,5A I3 1,5A temps fonctionnement 10686h consigne HMT 10m réel 9.93m ;NULL;Contrôle étanchéité: X, Contrôle sonore des roulements: X, Contrôle pression amont aval: X, Permutation des pompes: X, Relevés heures de fonctionnement: X
PPE DBL SEC RESEAU COMMUN CHAUD 06;POMPES_CIRCULATEURS;Mona 008;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;07-09-2022;07-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
PPE DBL SEC RESEAU COMMUN CHAUD 06;POMPES_CIRCULATEURS;Mona 008;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;02-05-2022;14-06-2023;408;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;pression avant après filtres 8,5 bar refoulement pompe 9.5 bar heures fonctionnement pompe1  9,499h  pompe2 11,354h ;NULL;Contrôle étanchéité: O, Permutation des pompes: O, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE PRIMAIRE ECS;POMPES_CIRCULATEURS;PARAD ADELF 089;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;LT CHAUFFERIE RDJ;22-06-2024;11-11-2024;142;POMPES_CIRCULATEURS;Préventive;ANNUEL PARADOR ADELFA - Maintenance 1;00h30;Jean-Luc DEBARD;Dorothée DAILLY;"resserage des connectiques
228 V
0.57A
vitesse 1 
arrêt pompe primaire ECS 58.3°C
demarrage pompe primaire ECS 50.3°C";NULL;"Vérification de fonctionnement: X, Inversion de fonctionnement ""groupe normal"" - "" groupe secours"": O, Vérification des presses étoupes ou garniture réfection si nécessaire: X, Contrôle visuel d'absence de fuite: X"
POMPE GEOTHERMIE;POMPES_CIRCULATEURS;PARAD ADELF 012;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;26-04-2024;26-04-2024;0;POMPES_CIRCULATEURS;Préventive;maintenance;00h15;Jean-Luc DEBARD;Dorothée DAILLY;"pompe 1 : controle fonctionnement + nettoyage + mesures bornes BN-X 31/32 : 0.55A - vitesse 2 fixe
pompe 2 : controle fonctionnement + nettoyage + mesures bornes BN-X 33/34 : 0.55A - vitesse 2 fixe 

compteur : 230135.8m3 / 23.75Mwh /51.54Mwh ";NULL;NULL
