Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
POMPE SIMPLE FROID PO21 B LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 172;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2024;29-11-2024;16;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID PO21 B LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 172;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2024;29-11-2024;198;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe a l'arret mode chaud;NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO21 B LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 172;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2023;15-01-2024;63;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;pompe a l'arret (mode chaud hiver);NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE FROID PO21 B LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 172;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2023;30-05-2023;15;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID  PO0604 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 141;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;12-06-2023;-167;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;I : 31.1/31.3/31.1A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID  PO0604 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 141;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-05-2023;06-06-2023;29;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;pour intensité difficile d accès ;relever les intensités;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO0911 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 153;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-04-2024;26-12-2023;-118;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO0911 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 153;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-10-2023;26-12-2023;71;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
PPE BOUCLE ECS CEDRES;POMPES_CIRCULATEURS;CEDRES 007;NULL;NULL;NULL;HDCER;Bâtiment Les Alizés;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;09-03-2023;09-03-2023;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE BOUCLE ECS CEDRES;POMPES_CIRCULATEURS;CEDRES 007;NULL;NULL;NULL;HDCER;Bâtiment Les Alizés;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;10-03-2022;10-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE BOUCLGE ECS FELIX;POMPES_CIRCULATEURS;FELIX 003;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;21-03-2023;21-03-2023;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE BOUCLGE ECS FELIX;POMPES_CIRCULATEURS;FELIX 003;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;07-04-2022;07-04-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
POMPE DOUBLE FROID PO1602 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 166;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2024;25-11-2024;173;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;circuit fermé pompe à l'arret (mode chaud);NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE DOUBLE FROID PO1602 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 166;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;15-01-2024;42;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret (mode chaud hiver);NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DOUBLE FROID PO1602 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 166;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2023;09-06-2023;4;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;Pompe 1 et 2 ne communique pas ( pas le même modèle);NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO1401 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 159;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-11-2024;25-11-2024;24;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 0,9A, p2 0,9A, p3 0,9A
aspi: 2,5b
refoulement: 3,1b
delta P: 0,6b";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO1401 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 159;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2024;25-11-2024;208;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 0,9A, p2 0,9A, p3 0,9A
aspi: 2,5b
refoulement: 3,1b
delta P: 0,6b";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO1401 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 159;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-11-2023;22-01-2024;82;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Gaston DUBIGNY;Patrick CHARLES;"pression amont aval : 2,4 bar 3bar
heure de fonctionnement : 20901H";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE DOUBLE CHAUD PO1401 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 159;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2023;07-06-2023;37;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;I: 1.1A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE BOUCLAGE ECS PO1703 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 169;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2025;10-02-2025;33;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;I: 1.1/1.2/1.1A ;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE BOUCLAGE ECS PO1703 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 169;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-08-2024;26-11-2024;117;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;I: 1.3/1.3/1.3 A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE BOUCLAGE ECS PO1703 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 169;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2024;25-06-2024;169;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: p1 1,3 p2 1,3 p3 1,3
aspiration 3,2bar
refoulemét 4,2 bar
delta P 1bar";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE BOUCLAGE ECS PO1703 LT17 NIV 4.80;POMPES_CIRCULATEURS;SLII 169;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-08-2023;02-10-2023;62;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Contrôler les sécurités et les asservissements de pompes: X
POMPE DBL SEC RESEAU COMMUN FROID 05;POMPES_CIRCULATEURS;Mona 003;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;03-10-2023;11-10-2023;8;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;"pression avant après Filtre 9 bar refoulement pompe 10 bar 
point de consignes pompe1 = 14m 
valeurs réelles pompe1 = 14m
point de consignes pompe2 = 14m 
valeurs réelles pompe2 = 14m
relevé d'intensité : pompe1 = 4,71A
pompe2 = 4,34A
heure de fonctionnement : pompe1 = 10,708h
pompe2 = 14,008h ";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE DBL SEC RESEAU COMMUN FROID 05;POMPES_CIRCULATEURS;Mona 003;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;03-04-2023;14-06-2023;72;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;pression avant après filtres 9bar refoulement pompe 10 bar heure fonctionnement pompe2 13,378h pompe1 8,465h ;NULL;Contrôler l'étanchéité: O, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DBL SEC RESEAU COMMUN FROID 05;POMPES_CIRCULATEURS;Mona 003;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;03-10-2022;02-05-2023;211;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;02h00;Géraldine DAUBIGNY;Benoît CROZET;pression avant/après filtre 9bar refoulement pompe 10bar pompe1 I 3,7A temps fonctionnement 12711h  pompe2 I 3,7A temps fonctionnement 8095h ;NULL;Contrôle étanchéité: X, Contrôle sonore des roulements: X, Contrôle pression amont aval: X, Permutation des pompes: X, Relevés heures de fonctionnement: X
POMPE DBL SEC RESEAU COMMUN FROID 05;POMPES_CIRCULATEURS;Mona 003;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;06-09-2022;06-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
PPE BOUCLE2 EDR;POMPES_CIRCULATEURS;EDR 0023;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;19-01-2023;19-01-2023;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE BOUCLE2 EDR;POMPES_CIRCULATEURS;EDR 0023;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;20-03-2022;20-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
POMPE BOUCLAGE ECS;POMPES_CIRCULATEURS;PARAD ADELF 090;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;LT CHAUFFERIE RDJ;11-11-2024;11-11-2024;0;POMPES_CIRCULATEURS;Préventive;maintenance;00h30;Jean-Luc DEBARD;Sylvie CASTILLON;"resserage des connectiques
programme 5h-22h
0.8 A
228V
";NULL;NULL
POMPE DOUBLE CHAUD PO1604 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 524;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2024;25-11-2024;12;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"pompe neuve remplacer été 2024
heure fonctionnement : 1h
I: p1 2.1A  p2 2.2A  p3 2.1A
aspi: 3b
ref: 3,6b
delta p: 0,6b
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO1604 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 524;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2024;25-11-2024;194;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"pompe neuve remplacer été 2024
heure fonctionnement : 102
I: p1 2.1A  p2 2.2A  p3 2.1A
aspi: 3b
ref: 3,6b
delta p: 0,6b
";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE DOUBLE CHAUD PO1604 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 524;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2023;15-01-2024;63;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"aspiration 2,8b/refoulement 3,2/ deltaP 0,4b
A: 1.5/1.6/1.5 ";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DOUBLE CHAUD PO1604 LT16 NIV 1.00;POMPES_CIRCULATEURS;SLII 524;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2023;07-06-2023;23;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
PPE DBL PRIMAIRE CHAUD GF 04;POMPES_CIRCULATEURS;Mona 007;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;16-04-2023;14-06-2023;59;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;02h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 13/06  intensite pompe1 I1 15,20A I2 15,30A I3 16A pompe2 I1 15,50A I2 15,62A I3 16,10A pression  avant après  filtres 9bar refoulement pompe 10,5bar ;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: X, Nettoyage de la zone après intervention: X
PPE DBL PRIMAIRE CHAUD GF 04;POMPES_CIRCULATEURS;Mona 007;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;07-09-2022;07-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
PPE DE CHARGE ECS 1 EDR;POMPES_CIRCULATEURS;EDR 0059;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;20-10-2022;20-10-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE DE CHARGE ECS 1 EDR;POMPES_CIRCULATEURS;EDR 0059;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
POMPE SIMPLE CHAUD PO0502 LOGES DES LEGENDES LT5 NIV 1.00;POMPES_CIRCULATEURS;SLII 537;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-11-2023;15-01-2024;70;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;A: 2.1/2/2.1;NULL;Contrôle étanchéité: X
POMPE SIMPLE FROID PO0914 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 156;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2024;29-11-2024;-4;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID PO0914 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 156;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2024;29-11-2024;177;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO0914 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 156;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;25-01-2024;52;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;"circuit fermé (froid asm)
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE FROID PO0914 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 156;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2023;09-06-2023;4;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO21 A LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 171;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2024;02-12-2024;18;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID PO21 A LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 171;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2024;02-12-2024;200;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO21 A LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 171;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2023;15-01-2024;63;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arrêt (mode chaud hiver);NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE FROID PO21 A LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 171;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2023;30-05-2023;15;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
PPE SPL SEC VC 09;POMPES_CIRCULATEURS;Mona 012;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;05-10-2023;12-10-2023;7;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;"pression avant après Filtre 10 bar refoulement pompe 11 bar 
point de consignes pompe = 11m 
valeurs réelles pompe = 11m
relevé d'intensité : pompe = 4,01A
heure de fonctionnement : pompe = 13,001 h";NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
PPE SPL SEC VC 09;POMPES_CIRCULATEURS;Mona 012;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;10-04-2023;14-06-2023;65;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;pression avant après filtres 9bar  refoulement 10bar heure fonctionnement  11,187h ;NULL;Contrôler l'étanchéité: O, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
PPE SPL SEC VC 09;POMPES_CIRCULATEURS;Mona 012;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;05-10-2022;02-05-2023;209;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;I 2,94A pression avant et après filtres 9,5b refoulement pompe 10,5bar  fonctionnement 10486h  consigne HMT 11m  réel 11m ;NULL;Contrôle étanchéité: X, Contrôle sonore des roulements: X, Contrôle pression amont aval: X, Permutation des pompes: X, Relevés heures de fonctionnement: O
PPE SPL SEC VC 09;POMPES_CIRCULATEURS;Mona 012;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;07-09-2022;07-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
PPE DE BOUCLAGE HDC;POMPES_CIRCULATEURS;HDC 144;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;28-12-2022;28-12-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE DE BOUCLAGE HDC;POMPES_CIRCULATEURS;HDC 144;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;12-03-2022;12-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
POMPE DOUBLE CHAUD PO2106 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 180;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2024;02-12-2024;12;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"aspi: 2,3b 
ref: 3,2b 
delta p: 0,9b
I: p1 1,2 p2 1,2 p3 1,2
";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2106 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 180;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2024;02-12-2024;194;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"aspi: 2,3b 
ref: 3,2b 
delta p: 0,9b
I: p1 1,2 p2 1,2 p3 1,2
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO2106 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 180;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;27-12-2023;37;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;"1.7/2.3bar 
1.2A
défaut com ";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2106 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 180;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2023;30-05-2023;8;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;"Défaut com circulateur double 
I 1,6A
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE FROID  PO0502 LT5 NIV 1.00;POMPES_CIRCULATEURS;SLII 137;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2024;29-11-2024;-4;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID  PO0502 LT5 NIV 1.00;POMPES_CIRCULATEURS;SLII 137;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2024;29-11-2024;177;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret monde chaud;NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID  PO0502 LT5 NIV 1.00;POMPES_CIRCULATEURS;SLII 137;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;18-04-2024;136;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret, reseaux EG fermé ( fonctionnement hiver sur pompe chaud en cour) ;NULL;Contrôler l'étanchéité: O, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID  PO0502 LT5 NIV 1.00;POMPES_CIRCULATEURS;SLII 137;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2023;07-06-2023;2;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: O, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPES BOUCLAGE ECS LT11 NIV 24;POMPES_CIRCULATEURS;ESA 019;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT11;15-01-2025;04-03-2025;48;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement des deux pompes ok
temp refoulement 62degres
pompe 1: I: 0.2/0.2/0.2
pompe 2: I: 0.3/0.3/0.3";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO0912 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 154;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-10-2024;02-12-2024;40;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;"Contrôle pompe ok 
Contrôle pression amont aval 2.2 bar. 3.2 bar
Relevé intensité.  I1: 0.6A
                               I2: 0.5A
                               I3: 0.6A
référence constructeur 0.8A";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE FROID PO0912 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 154;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-04-2024;02-12-2024;231;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;"Contrôle pompe ok 
Pression amont aval 2.2 bar. 3.2bar
Relevé intensité. I1: 0.6A
                              I2: 0.5A
                              I3: 0.6A
référence constructeur 0.8A
";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE SIMPLE FROID PO0912 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 154;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-10-2023;26-12-2023;64;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE FROID PO0402 4B LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 135;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2024;29-11-2024;9;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID PO0402 4B LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 135;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2024;29-11-2024;191;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID PO0402 4B LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 135;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;15-01-2024;56;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arrêt (mode chaud hiver);NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE FROID PO0402 4B LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 135;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2023;10-10-2023;141;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;"relevé intensité 
phase 1 : 1.3 A
phase 2 : 1.2 A
phase 3 : 1.3 A";NULL;Contrôle étanchéité: X
PPE SPL SEC VC 08;POMPES_CIRCULATEURS;Mona 011;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;05-10-2022;14-06-2023;252;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;pression avant après filtres 9bar refoulement pompe 10bar heures fonctionnement 9,037h;NULL;Contrôle étanchéité: O, Permutation des pompes: O, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
PPE SPL SEC VC 08;POMPES_CIRCULATEURS;Mona 011;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;07-09-2022;07-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE SIMPLE CHAUD PO0601 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 138;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-11-2024;26-11-2024;2;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h45;Thérèse DOUARD;Patrick CHARLES;I: 29.9/30.3/30.2 ;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE CHAUD PO0601 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 138;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-05-2024;14-03-2024;-71;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;08h00;Sylvie DESPREZ;Patrick CHARLES;"Revision de la pompe par LUZORO Moteur 07/02/2024

- Demontage de la partie moteur
- Nettoyage complet 
- Etuvage du stator + traitement anti-flash du bobinage.
- Remplacement roulement moteur.
- Remontage et essaies complet.

- Démontage de la partie pompe
- Sablage de la turbine
- Surfacage manchon, pompe portée, garniture.
- Remplacement roulement + kit étanchéité ( garniture mécanique + joints )
- Remontage et essais complet de bon fonctionnement.
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: X, Nettoyage de la zone après intervention: X
POMPE SIMPLE CHAUD PO0601 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 138;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-11-2023;12-03-2024;108;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"pression aspiration 2bar
pression refoulement 3,2bar 
delta P: 1,2
controle générale RAS";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE CHAUD PO0601 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 138;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-05-2023;25-05-2023;0;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE CHAUD  PO0602 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 139;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-06-2024;26-11-2024;153;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h45;Thérèse DOUARD;Patrick CHARLES;I : 29.8/30.1/29.8 A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE CHAUD  PO0602 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 139;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;18-04-2024;136;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;Pompe à l'arret chiffrage en cour pour maintenance preventive.;NULL;Contrôle étanchéité: O, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE SIMPLE CHAUD  PO0602 LT6 NIV 1.00;POMPES_CIRCULATEURS;SLII 139;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-06-2023;18-04-2024;297;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;Mise à l'arret de la pompe pour maintenance préventive, chiffrage en cour à venir. ;NULL;Contrôler l'étanchéité: O, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
PPE DBL PRIMAIRE CHAUD GF 03;POMPES_CIRCULATEURS;Mona 006;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;06-04-2023;14-06-2023;69;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 13/06 pression avant après filtres 9bar refoulement pompe 10bar nettoyage pompes ;NULL;Contrôle étanchéité: O, Permutation des pompes: O, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
PPE DBL PRIMAIRE CHAUD GF 03;POMPES_CIRCULATEURS;Mona 006;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;06-09-2022;06-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE DOUBLE CHAUD  PO1406 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 164;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-11-2024;25-11-2024;24;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 2A, p2 2A, p3 2A
aspi: 3b
refoulement: 4b
delta P: 1b";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE DOUBLE CHAUD  PO1406 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 164;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2024;25-11-2024;208;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 2A, p2 2A, p3 2A
aspi: 3b
refoulement: 4b
delta P: 1b";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD  PO1406 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 164;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-11-2023;12-01-2024;72;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;"problème communication entre têtes de pompes 05 et 06
i1: 3.3 A
i2: 3.0 A";NULL;Contrôle étanchéité: X
POMPE DOUBLE CHAUD  PO1406 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 164;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2023;07-06-2023;37;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;I: 1,4A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO2103 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 177;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2024;02-12-2024;12;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"aspi: 4,8b 
ref: 5,4b 
delta p: 0,6b
I: p1 0,6 p2 0,7 p3 0,7
";NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
