Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
POMPE DOUBLE CHAUD PO2103 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 177;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2024;02-12-2024;194;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"aspi: 4,8b 
ref: 5,4b 
delta p: 0,6b
I: p1 0,6 p2 0,7 p3 0,7
";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO2103 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 177;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;27-12-2023;37;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;"4.2/5.6 bar 
1.9A ";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO2103 LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 177;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2023;30-05-2023;8;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;I 1,5A;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DOUBLE CHAUD PO0401 LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 132;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2024;22-10-2024;160;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôler l'étanchéité: O, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: O, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE CHAUD PO0401 LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 132;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2023;15-01-2024;63;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"aspiration 3,4/refoulement 3,8/delta P 0,4b
A: 1,7/1.6/1.5";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE CHAUD PO0401 LT4 NIV 1.00;POMPES_CIRCULATEURS;SLII 132;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2023;02-10-2023;140;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Cédric DITTMANN;Bruno DORIVAL;"intensité pompe EG 01 .  U1:1.6A  U2:1.4A  U3:1.4A 
intensité pompe EG 02 .  U1:1.6A  U2:1.4A
U3:1.5A";Erreur de saisie ;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
PPE DBL PRIMAIRE FROID GF 02;POMPES_CIRCULATEURS;Mona 005;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;17-05-2023;28-06-2023;42;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;02h00;Géraldine DAUBIGNY;Dorothée DAILLY;pression avant/après filtres 8,5bar refoulement pompe 10bar tension pompe 1 et 2 405v/405v/401v pompe1 I1 9,5A I2 9,5A I3 9,7A pompe 2 I1 9,7A I2 9,7A I3 10A contrôle bon fonctionnement clapet anti-retour sir corps de pompe ;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
PPE DBL PRIMAIRE FROID GF 02;POMPES_CIRCULATEURS;Mona 005;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;06-09-2022;06-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
PPE DE BOUCLE WELNESS;POMPES_CIRCULATEURS;DIVERS 023;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;02-08-2023;18-09-2023;47;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;02h00;Loïse DEBAY;Dorothée DAILLY;remplacement des pompes en avril 2023;NULL;Contrôle étanchéité: O, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
PPE DE BOUCLE WELNESS;POMPES_CIRCULATEURS;DIVERS 023;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;22-03-2023;22-03-2023;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
POMPE PLANCHER CHAUFFANT;POMPES_CIRCULATEURS;PARAD ADELF 011;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;26-04-2024;26-04-2024;0;POMPES_CIRCULATEURS;Préventive;Maintenance ;00h15;Jean-Luc DEBARD;Dorothée DAILLY;"pompe 1 : controle fonctionnement + nettoyage + mesures bornes BN-X 27/28 : 0.55A 
pompe 2 : controle fonctionnement + nettoyage + mesures bornes BN-X 29/30 : 0.55A ";NULL;NULL
PPE CIRCUL ECS3 EDR;POMPES_CIRCULATEURS;EDR 0018;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;15-11-2022;15-11-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE CIRCUL ECS3 EDR;POMPES_CIRCULATEURS;EDR 0018;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;19-03-2022;19-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
POMPE DOUBLE FROID PO1404 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 162;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-11-2024;25-11-2024;24;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 1,6A, p2 1,7A, p3 1,6A
aspi: 3b
refoulement: 4b
delta P: 1b ";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE DOUBLE FROID PO1404 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 162;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2024;25-06-2024;55;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: p1 1,7a p2 1,6a p3 1,5a
aspiration 3,4bar 
refoulement 4,4 bar
delta p 1bar";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE DOUBLE FROID PO1404 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 162;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-11-2023;12-01-2024;72;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;"contrôle serrage connexion 
i1:1.8A
i2:1.4A
i3:2.0A
";NULL;Contrôle étanchéité: X
POMPE DOUBLE FROID PO1404 LT14 NIV 1.00;POMPES_CIRCULATEURS;SLII 162;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2023;26-05-2023;25;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Gaston DUBIGNY;Dorothée DAILLY;pression 2,5 bar/3,4bar;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: X, Nettoyage de la zone après intervention: X
POMPE BOUCLAGE ECS;POMPES_CIRCULATEURS;PARAD ADELF 047;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;MEPH;LT S1;16-06-2024;19-07-2024;33;POMPES_CIRCULATEURS;Préventive;ANNUEL PARADOR ADELFA - Maintenance 1;00h30;Jean-Luc DEBARD;Dorothée DAILLY;"vanne TA DN 20 / PN 20 : réglage 0.5
pression 0.01 bar 
débit 62 l/h pompe 2
débit 63 l/h pompe 1 ";NULL;"Vérification de fonctionnement: X, Inversion de fonctionnement ""groupe normal"" - "" groupe secours"": X, Vérification des presses étoupes ou garniture réfection si nécessaire: X, Contrôle visuel d'absence de fuite: X"
POMPE BOUCLAGE ECS;POMPES_CIRCULATEURS;PARAD ADELF 047;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;MEPH;LT S1;29-05-2024;29-05-2024;0;POMPES_CIRCULATEURS;Travaux;remplacements des condensateurs ;00h30;Jean-Luc DEBARD;Benoît CROZET;NULL;NULL;NULL
POMPE SIMPLE FROID  PO21 C LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 173;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2024;29-11-2024;16;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;pompe à l'arret mode chaud;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: O
POMPE SIMPLE FROID  PO21 C LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 173;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2024;29-11-2024;198;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: O, Relevés heures de fonctionnement: O
POMPE SIMPLE FROID  PO21 C LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 173;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2023;15-01-2024;63;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;pompe a l'arrêt (mode chaud hiver);NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: O, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE SIMPLE FROID  PO21 C LT 21 NIV 10.50;POMPES_CIRCULATEURS;SLII 173;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2023;30-05-2023;15;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
PPE SPL SEC SPA 07;POMPES_CIRCULATEURS;Mona 009;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;11-10-2023;10-10-2023;0;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;contrôle du bon fonctionnement, nettoyage RAS ;NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: O, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
PPE SPL SEC SPA 07;POMPES_CIRCULATEURS;Mona 009;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;15-05-2023;14-06-2023;30;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;contrôle bon fonctionnement nettoyage RAS;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: O, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: O, Vérifier les joints de fonctionnement: O, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: O, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
PPE SPL SEC SPA 07;POMPES_CIRCULATEURS;Mona 009;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;11-10-2022;02-05-2023;203;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;I 2,4A ;NULL;Contrôle étanchéité: X, Contrôle sonore des roulements: X, Contrôle pression amont aval: O, Permutation des pompes: O, Relevés heures de fonctionnement: O
PPE SPL SEC SPA 07;POMPES_CIRCULATEURS;Mona 009;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;07-09-2022;07-09-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE DOUBLE CHAUD PO0901 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 145;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2024;02-12-2024;5;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;"Contrôle pompe ok
Contrôle pression amont aval 2.8b , 3.8b
Relevés Intensitées : I1:0.7A
                                      I2:0.8A
                                      I3:0.8A
";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: X
POMPE DOUBLE CHAUD PO0901 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 145;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2024;02-12-2024;189;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;"Contrôle pompe ok
Contrôle pression amont aval 2.8bar, 3.8bar
Relevés Intensitées : I1:0.7 A
                                      I2:0.8 A
                                      I3:0.8 A";NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: X, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: X, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: X, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPE DOUBLE CHAUD PO0901 LT9 NIV 1.00;POMPES_CIRCULATEURS;SLII 145;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;22-01-2024;56;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;"entrée pression 2.8b
sortie pression  3.8b
i1: 0.6A
i2: 0.5A
i3: 0.5A";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE CHAUD PO0501 LOGES DES LEGENDES LT5 NIV 1.00;POMPES_CIRCULATEURS;SLII 536;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-11-2023;15-01-2024;70;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"A: 2/2/2.1
absence manomètre relever pression refoulement";NULL;Contrôle étanchéité: X, Permutation des pompes: X, Contrôle pression amont aval: O, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPE SIMPLE CHAUD PO0501 LOGES DES LEGENDES LT5 NIV 1.00;POMPES_CIRCULATEURS;SLII 536;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-05-2023;07-06-2023;30;POMPES_CIRCULATEURS;Préventive;ANNUEL GVM - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;I: 1,6A ;NULL;Contrôler l'étanchéité: X, Vérifier permutation des pompes: O, Contrôler les pressions amont et aval: X, Contrôler les sécurités et les asservissements de pompes: O, Contrôler les intensité: X, Vérifier les joints de fonctionnement: X, Contrôle sonore des roulements: X, Contrôle visuel des garnitures: X, Resserrer les contacts sur les bornes: X, Relevés des heures de fonctionnement: O, Mise en peinture: O, Nettoyage de la zone après intervention: X
POMPES BOUCLAGE ECS LT17 NIV 24;POMPES_CIRCULATEURS;ESA 018;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;15-01-2025;04-03-2025;48;POMPES_CIRCULATEURS;Préventive;ANNUEL CC - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement pompe Ok
temp aspi: 52 degres
temp sortie ballon 62 degres
I: 0,2/0,2/0,2A 
";NULL;Contrôle étanchéité: X, Permutation des pompes: O, Contrôle pression amont aval: X, Contrôle sonore des roulements: X, Relevés heures de fonctionnement: O
POMPES BOUCLAGE ECS LT17 NIV 24;POMPES_CIRCULATEURS;ESA 018;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;14-01-2025;14-01-2025;0;POMPES_CIRCULATEURS;Curative;changement pompe ;01h00;Léopoldine DOUDOU;Patrick CHARLES; changement d?une pompe double de bouclage ecs en une simple ;NULL;NULL
PPE ARROSAGE SP2;POMPES_CIRCULATEURS;DIVERS 026;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-03-2023;16-03-2023;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE ARROSAGE SP2;POMPES_CIRCULATEURS;DIVERS 026;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2022;17-03-2022;0;POMPES_CIRCULATEURS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PISCINE INTERIEURE;PISCINE;PARAD ADELF 113;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Piscine intérieure;LT piscine;24-01-2025;24-01-2025;0;PISCINE;Travaux;remplacement des tronçons fuyants;16h00;Jean-Luc DEBARD;Sylvie CASTILLON;"-remplacement des tuyauteries amont/aval pompe de filtration et sortie filtre à sable
-remplacement manometre filtre à sable ";NULL;NULL
PISCINE INTERIEURE;PISCINE;PARAD ADELF 113;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Piscine intérieure;LT piscine;09-01-2025;09-01-2025;0;PISCINE;Curative;mauvaise valeur chlore 0.3;01h00;Jean-Luc DEBARD;Sylvie CASTILLON;"Piquage sur tuyauterie bouché.
Nettoyage, test RAS";NULL;NULL
PISCINE INTERIEURE;PISCINE;PARAD ADELF 113;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Piscine intérieure;LT piscine;09-01-2025;09-01-2025;0;PISCINE;Travaux;Remplacement Lampe UV ;01h00;Jean-Luc DEBARD;Sylvie CASTILLON;"Remplacement des lampes UV 
TEST RAS";NULL;NULL
PISCINE INTERIEURE;PISCINE;PARAD ADELF 113;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Piscine intérieure;LT piscine;20-12-2024;09-01-2025;20;PISCINE;Curative;mauvaise valeur du chlore  sur Manager. bidon vide. Sébastien s en charge;01h00;Jean-Luc DEBARD;Sylvie CASTILLON;remplissage bidon chlore. test RAS;NULL;NULL
PISCINE INTERIEURE;PISCINE;PARAD ADELF 113;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Piscine intérieure;LT piscine;04-06-2024;04-06-2024;0;PISCINE;Curative;fuite raccord pool terre local piscine;00h20;Jean-Luc DEBARD;Dorothée DAILLY;réparation en téflon du raccord fuyant;NULL;NULL
PISCINE INTERIEURE;PISCINE;PARAD ADELF 113;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Piscine intérieure;LT piscine;24-05-2024;24-05-2024;0;PISCINE;Curative;Defaut pompe nage à CC;01h00;Jean-Luc DEBARD;Dorothée DAILLY;"Le disjoncteur Q2 déclenche
Réglage 10,5 A
Mesures 22A/53A/27A
Pompe HS 

Diametre tube PVC pression 63 mm ";NULL;NULL
DESHUMIDIFICATEUR PISCINE;PISCINE;PARAD ADELF 119;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Piscine intérieure;LT piscine;20-12-2024;20-12-2024;0;PISCINE;Curative;pompe 1 aerorefrigerant fuyante;00h30;Jean-Luc DEBARD;Sylvie CASTILLON;"fuite de la garniture, prévoir envoi chez CAULETIN.
Disjonction P1.
mise en manu P2 ";NULL;NULL
DESHUMIDIFICATEUR PISCINE;PISCINE;PARAD ADELF 119;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Piscine intérieure;LT piscine;07-11-2024;07-11-2024;0;PISCINE;Préventive;Controle fonctionnement;01h00;Jean-Luc DEBARD;Sylvie CASTILLON;"ouverture réseau préchauffage piscine via deshumidificateur

ouverture vanne 84
fermeture partielle vanne bypass primaire 83 
fermeture vanne quasi complete bypass 66 

Temperature air 26.4°C
hygrométrie 92%

Temperature eau piscine 34°C 
PH 7.4
1.4 CL
pression filtre 1.5 bar
";NULL;NULL
DESHUMIDIFICATEUR PISCINE;PISCINE;PARAD ADELF 119;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Piscine intérieure;LT piscine;04-06-2024;04-06-2024;0;PISCINE;Curative;maintenance;07h40;Jean-Luc DEBARD;Dorothée DAILLY;"remplacement des 4 bouchons 1/8 sur le corps de pompe
remplacement du filtre à air, nettoyage filtre à eau,
 contrôle des intensités pompes et ventilateurs 

remplacement du purgeur dry coller fuyant

prévoir de remplacer 3 purgeurs 1/2, 1 voyant 230v de mise sous tension et le servomoteur v3v HS 

prévoir de desembouer l'échangeur à plaque
";NULL;NULL
DESHUMIDIFICATEUR PISCINE;PISCINE;PARAD ADELF 119;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Piscine intérieure;LT piscine;24-05-2024;24-05-2024;0;PISCINE;Curative;Fuite sur réseau d'eau;02h00;Jean-Luc DEBARD;Dorothée DAILLY;" Fuite sur pompe.
 Remplacement du bouchon.
 Remise en eau
 Test, RAS";NULL;NULL
CAMPAGNE ANALYSE EAU CIRCUITS FERMES LT 18;DESEMBOUEUR;ESA 034;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;14-02-2024;22-10-2024;251;DESEMBOUEUR;Préventive;Calendrier 2 - Maintenance 2;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
CAMPAGNE ANALYSE EAU CIRCUITS FERMES LT 18;DESEMBOUEUR;ESA 034;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;14-08-2023;19-12-2023;127;DESEMBOUEUR;Préventive;Calendrier 2 - Maintenance 1;02h00;Gaston DUBIGNY;Patrick CHARLES;"analyse envoyé le 19/12/2023 a la société BWT.
analyse effectué au Lt 18 
réseau EC/EG
";NULL;NULL
CLARIFICATEUR DESEMBOUEUR RESEAU CHAUD 01 LT6 NIV 1.00;DESEMBOUEUR;SLII 519;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;19-01-2025;17-02-2025;29;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: O
CLARIFICATEUR DESEMBOUEUR RESEAU CHAUD 01 LT6 NIV 1.00;DESEMBOUEUR;SLII 519;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;19-07-2024;15-11-2024;119;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: X, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU CHAUD 01 LT6 NIV 1.00;DESEMBOUEUR;SLII 519;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;19-01-2024;22-01-2024;3;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU CHAUD 01 LT6 NIV 1.00;DESEMBOUEUR;SLII 519;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;19-07-2023;19-09-2023;62;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: O, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU FROID 04 LT6 NIV 1.00;DESEMBOUEUR;SLII 522;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;19-01-2025;17-02-2025;29;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: O
CLARIFICATEUR DESEMBOUEUR RESEAU FROID 04 LT6 NIV 1.00;DESEMBOUEUR;SLII 522;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;20-11-2024;25-11-2024;5;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 4;00h45;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: X, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU FROID 04 LT6 NIV 1.00;DESEMBOUEUR;SLII 522;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;20-05-2024;22-05-2024;2;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU FROID 04 LT6 NIV 1.00;DESEMBOUEUR;SLII 522;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;20-11-2023;21-12-2023;31;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: X, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU FROID 04 LT6 NIV 1.00;DESEMBOUEUR;SLII 522;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;20-05-2023;26-05-2023;6;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU FROID 03 LT6 NIV 1.00;DESEMBOUEUR;SLII 521;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;19-01-2025;17-02-2025;29;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: O
CLARIFICATEUR DESEMBOUEUR RESEAU FROID 03 LT6 NIV 1.00;DESEMBOUEUR;SLII 521;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;20-09-2024;15-11-2024;56;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 4;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: X, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU FROID 03 LT6 NIV 1.00;DESEMBOUEUR;SLII 521;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;20-03-2024;27-03-2024;7;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 3;01h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU FROID 03 LT6 NIV 1.00;DESEMBOUEUR;SLII 521;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;20-09-2023;08-10-2023;18;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU FROID 03 LT6 NIV 1.00;DESEMBOUEUR;SLII 521;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;20-03-2023;17-05-2023;58;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Nettoyage du corps intérieur et des tubes: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Remplacement chaussettes: O, Vérification visuelle de la propreté de l?ensemble: X, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X
CLARIFICATEUR DESEMBOUEUR RESEAU CHAUD 02 LT6 NIV 1.00;DESEMBOUEUR;SLII 520;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;19-01-2025;17-02-2025;29;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: O
CLARIFICATEUR DESEMBOUEUR RESEAU CHAUD 02 LT6 NIV 1.00;DESEMBOUEUR;SLII 520;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;19-07-2024;15-11-2024;119;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU CHAUD 02 LT6 NIV 1.00;DESEMBOUEUR;SLII 520;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;19-01-2024;22-01-2024;3;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 2;00h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
CLARIFICATEUR DESEMBOUEUR RESEAU CHAUD 02 LT6 NIV 1.00;DESEMBOUEUR;SLII 520;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT6;19-07-2023;19-09-2023;62;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: X, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: X
DESEMBOUEUR GEOTHERMIE;DESEMBOUEUR;Mona 017;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;10-10-2023;10-10-2023;0;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 10-10 ;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: O, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: O, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: O
DESEMBOUEUR GEOTHERMIE;DESEMBOUEUR;Mona 017;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;10-04-2023;14-06-2023;65;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 2;00h05;Géraldine DAUBIGNY;Benoît CROZET;doublon de rapport maintenance effectuée le 13/06/2023;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: O, Vérification visuelle de la propreté de l?ensemble: O, Contrôle du bon fonctionnement du purgeur d?air: O, Vérification des différents raccordements: O, Nettoyage du corps intérieur et des tubes: O
DESEMBOUEUR GEOTHERMIE;DESEMBOUEUR;Mona 017;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;10-10-2022;14-06-2023;247;DESEMBOUEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 13/06/2023 ;NULL;Remplacement chaussettes: O, Contrôle de la bonne ouverture et fermeture des vannes : les man?uvrer	 				P: O, Vérification visuelle de la propreté de l?ensemble: X, Contrôle du bon fonctionnement du purgeur d?air: X, Vérification des différents raccordements: X, Nettoyage du corps intérieur et des tubes: O
DESEMBOUEUR GEOTHERMIE;DESEMBOUEUR;Mona 017;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;Entre sol;NULL;13-09-2022;13-09-2022;0;DESEMBOUEUR;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POSTE RIA N°18 RUE PIETONNE INTERIEURE;RIA;SLII 561;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 7.80
4 Bars pression dynamique 
10 Bars pression Statique 
";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°18 RUE PIETONNE INTERIEURE;RIA;SLII 561;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: O, Renseigner registre sécurité du client: X
POSTE RIA N°18 RUE PIETONNE INTERIEURE;RIA;SLII 561;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;14-08-2023;21;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: O
POSTES RIA N° 22 SALLE OMNISPORTS;RIA;SLII 208;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 100
pression statique 9,5 Bars
pression dynamique 4,5 Bars

fuite sur vanne.( goûte à goûte)";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTES RIA N° 22 SALLE OMNISPORTS;RIA;SLII 208;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTES RIA N° 22 SALLE OMNISPORTS;RIA;SLII 208;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;28-04-2023;-86;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°11 NIV 16.20;RIA;SLII 553;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;28-10-2024;96;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 4bars 
vanne OK
Diffusseur OK
tuyau OK";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°11 NIV 16.20;RIA;SLII 553;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°11 NIV 16.20;RIA;SLII 553;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA G NIV PELOUSE;RIA;SLII 559;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;28-10-2024;96;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"numero 26 
pression 3,7 bars 
vanne OK
Diffusseur OK
tuyau OK";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA G NIV PELOUSE;RIA;SLII 559;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;14-08-2023;-162;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h05;Léopoldine DOUDOU;Bruno DORIVAL;NULL;erreur de saisie sur la durée d'intervention ;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: O
POSTE RIA G NIV PELOUSE;RIA;SLII 559;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;28-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°3 NIV 16.20;RIA;SLII 545;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 16,20
Hall B
4,5 Bars pression dynamique 
10 Bars pression Statique 
";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°3 NIV 16.20;RIA;SLII 545;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°3 NIV 16.20;RIA;SLII 545;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;28-04-2023;-86;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: X, Contrôle fermeture placard technique: X
POSTE RIA N°9 NIV 16.20;RIA;SLII 551;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;28-10-2024;96;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 4 bars 
vanne OK
Diffusseur OK
tuyau OK";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°9 NIV 16.20;RIA;SLII 551;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°9 NIV 16.20;RIA;SLII 551;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°2 NIV 16.20;RIA;SLII 544;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;29-10-2024;97;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 3,5 bars 

diffuseur OK
vanne OK
Tuyau OK ";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°2 NIV 16.20;RIA;SLII 544;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;diffuseur fuit (joint torique);NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°2 NIV 16.20;RIA;SLII 544;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°4 NIV 16.20;RIA;SLII 546;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;29-10-2024;97;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 3bars 

diffuseur OK
vanne OK
Tuyau OK ";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°4 NIV 16.20;RIA;SLII 546;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
