Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
POSTE RIA N°4 NIV 16.20;RIA;SLII 546;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;seau pompier HS(percé);NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°15 ENTRÉE STADE;RIA;SLII 556;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 4.80
7,5 Bars pression dynamique 
10 Bars pression Statique 
";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°15 ENTRÉE STADE;RIA;SLII 556;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-04-2024;25-04-2024;0;RIA;Curative;diffuseur HS;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement du diffuseur ;NULL;NULL
POSTE RIA N°15 ENTRÉE STADE;RIA;SLII 556;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;diffuseur fuit ;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°15 ENTRÉE STADE;RIA;SLII 556;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;25-04-2023;-89;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: X, Contrôle fermeture placard technique: X
POSTE RIA N°8 NIV 16.20;RIA;SLII 550;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;28-10-2024;96;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 3 bars 
vanne OK
Diffusseur OK
tuyau OK";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°8 NIV 16.20;RIA;SLII 550;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;diffuseur fuit ;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°8 NIV 16.20;RIA;SLII 550;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°25 SALLE OMNISPORTS;RIA;SLII 567;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 100
4 Bars pression dynamique 
10,5 Bars pression Statique 
";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°25 SALLE OMNISPORTS;RIA;SLII 567;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: O, Renseigner registre sécurité du client: X
POSTE RIA N°25 SALLE OMNISPORTS;RIA;SLII 567;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;28-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°7 NIV 16.20;RIA;SLII 549;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;28-10-2024;96;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"3,5 bars
vanne OK
Diffusseur OK
tuyau OK";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°7 NIV 16.20;RIA;SLII 549;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°7 NIV 16.20;RIA;SLII 549;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°5 NIV 16.20;RIA;SLII 547;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;29-10-2024;97;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 5,5bars 

diffuseur OK
vanne OK
Tuyau OK ";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°5 NIV 16.20;RIA;SLII 547;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°5 NIV 16.20;RIA;SLII 547;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°23 SALLE OMNISPORTS;RIA;SLII 565;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 100
pression statique 10 Bars
pression dynamique 4 Bars";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°23 SALLE OMNISPORTS;RIA;SLII 565;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: O, Renseigner registre sécurité du client: X
POSTE RIA N°23 SALLE OMNISPORTS;RIA;SLII 565;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;28-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°12 NIV 16.20;RIA;SLII 554;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;29-10-2024;97;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 3 bars 

diffuseur OK
vanne OK
Tuyau OK ";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°12 NIV 16.20;RIA;SLII 554;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°12 NIV 16.20;RIA;SLII 554;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA D NIV PELOUSE;RIA;SLII 558;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;28-10-2024;96;RIA;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 4,2 bars 
vanne OK
Diffusseur OK
tuyau OK";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA D NIV PELOUSE;RIA;SLII 558;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-05-2024;02-05-2024;0;RIA;Curative;remplacement ;04h00;Léopoldine DOUDOU;Patrick CHARLES;remplacement du RIA pelouse D et modification de la hauteur relevé de 16cm;NULL;NULL
POSTE RIA D NIV PELOUSE;RIA;SLII 558;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-04-2024;08-04-2024;0;RIA;Curative;tuyau percé ;01h00;Léopoldine DOUDOU;Patrick CHARLES;enlèvement de 80cm a la base sur tuyau ;NULL;NULL
POSTE RIA D NIV PELOUSE;RIA;SLII 558;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;14-08-2023;-162;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h05;Léopoldine DOUDOU;Bruno DORIVAL;NULL;Erreur de saisie sur la durée d'intervention ;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: O
POSTE RIA D NIV PELOUSE;RIA;SLII 558;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;28-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°19 RUE PIETONNE INTERIEURE;RIA;SLII 562;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 7.80
4,5 Bars pression dynamique 
10 Bars pression Statique 

Goûte à goûte sur vanne d?arriver RIA. 
pièce en commande pour remplacement !
";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°19 RUE PIETONNE INTERIEURE;RIA;SLII 562;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: O, Renseigner registre sécurité du client: X
POSTE RIA N°19 RUE PIETONNE INTERIEURE;RIA;SLII 562;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;14-08-2023;21;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: O
POSTE RIA N°13 NIV 16.20;RIA;SLII 555;NULL;NULL;manque seau pompier;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 16.20
3 Bars pression dynamique 
8 Bars pression Statique 
";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°13 NIV 16.20;RIA;SLII 555;NULL;NULL;manque seau pompier;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: O, Renseigner registre sécurité du client: X
POSTE RIA N°13 NIV 16.20;RIA;SLII 555;NULL;NULL;manque seau pompier;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTES RIA N° 1 NIV 16.20;RIA;SLII 204;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;29-10-2024;96;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 3,2 bars 

diffuseur OK
vanne OK
Tuyau OK ";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTES RIA N° 1 NIV 16.20;RIA;SLII 204;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;12;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: O, Renseigner registre sécurité du client: X
POSTES RIA N° 1 NIV 16.20;RIA;SLII 204;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-88;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°10 NIV 16.20;RIA;SLII 552;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;28-10-2024;96;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 3,5 bars 
vanne OK
Diffusseur OK
tuyau OK";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°10 NIV 16.20;RIA;SLII 552;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°10 NIV 16.20;RIA;SLII 552;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°20 RUE PIETONNE INTERIEURE;RIA;SLII 563;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 7.80
4,5 Bars pression dynamique 
10 Bars pression Statique 
";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°20 RUE PIETONNE INTERIEURE;RIA;SLII 563;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: O, Renseigner registre sécurité du client: X
POSTE RIA N°20 RUE PIETONNE INTERIEURE;RIA;SLII 563;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;14-08-2023;21;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: O
POSTES RIA N°16 RUE PIETONNE INTERIEURE;RIA;SLII 207;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 7.80
4 Bars pression dynamique 
1,5 Bars pression Statique 

pression statique pas assez élever concernant les norme légal.
";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTES RIA N°16 RUE PIETONNE INTERIEURE;RIA;SLII 207;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTES RIA N°16 RUE PIETONNE INTERIEURE;RIA;SLII 207;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;14-08-2023;21;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: O
POSTE RIA N°21 RUE PIETONNE INTERIEURE;RIA;SLII 564;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 7.80
3,8Bars pression dynamique 
10 Bars pression Statique 
";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°21 RUE PIETONNE INTERIEURE;RIA;SLII 564;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-04-2024;09-04-2024;0;RIA;Curative;fuite diffuseur ;00h30;Léopoldine DOUDOU;Dorothée DAILLY;diffuseur fuyant changé par un neuf;NULL;NULL
POSTE RIA N°21 RUE PIETONNE INTERIEURE;RIA;SLII 564;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;diffuseur fuit ;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°21 RUE PIETONNE INTERIEURE;RIA;SLII 564;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;14-08-2023;21;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: O
POSTES RIA H NIV PELOUSE;RIA;SLII 206;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2025;28-10-2024;-87;RIA;Préventive;SEMESTRIEL - Maintenance 4;01h00;Gaston DUBIGNY;Bruno DORIVAL;"numéro 27 
pression 3,2 bars 
vanne OK
Diffusseur OK
tuyau OK";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTES RIA H NIV PELOUSE;RIA;SLII 206;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;23-04-2024;-91;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement lance. ;NULL;Contrôle état de la manche ( à dérouler complètement): O, Contrôle de la lance: O, Contrôle fermeture placard technique: O, Contrôle de la pression statique: O, Renseigner registre sécurité du client: O
POSTES RIA H NIV PELOUSE;RIA;SLII 206;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;diffuseur fuit ;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTES RIA H NIV PELOUSE;RIA;SLII 206;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;13-02-2024;20;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h05;Léopoldine DOUDOU;Patrick CHARLES;fait doublon sur l application ;NULL;Contrôle état de la manche ( à dérouler complètement): O, Contrôle de la lance: O, Contrôle fermeture placard technique: O, Contrôle de la pression statique: O, Renseigner registre sécurité du client: O
POSTES RIA H NIV PELOUSE;RIA;SLII 206;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;28-04-2023;-86;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTES RIA H NIV PELOUSE;RIA;SLII 206;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;14-08-2023;21;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: O
POSTES RIA N° 14 ENTREE STADE;RIA;SLII 205;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 4.80
4,5 Bars pression dynamique 
10 Bars pression Statique 
";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTES RIA N° 14 ENTREE STADE;RIA;SLII 205;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTES RIA N° 14 ENTREE STADE;RIA;SLII 205;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;25-04-2023;-89;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: X, Contrôle fermeture placard technique: X
POSTE RIA N°6 NIV 16.20;RIA;SLII 548;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-10-2024;01-10-2024;0;RIA;Curative;diffuseur hs;00h30;Léopoldine DOUDOU;Bruno DORIVAL;changement du diffuseur (dernier en stock);NULL;NULL
POSTE RIA N°6 NIV 16.20;RIA;SLII 548;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-10-2024;01-10-2024;0;RIA;Curative;diffuseur hs;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
POSTE RIA N°6 NIV 16.20;RIA;SLII 548;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;28-10-2024;96;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 3,6 bars 
vanne OK
Diffusseur OK
tuyau OK";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°6 NIV 16.20;RIA;SLII 548;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°6 NIV 16.20;RIA;SLII 548;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;27-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;seau pompier HS (percé);NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA C NIV PELOUSE;RIA;SLII 557;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2025;28-10-2024;-87;RIA;Préventive;SEMESTRIEL - Maintenance 4;01h00;Gaston DUBIGNY;Bruno DORIVAL;"numéro 28 
pression 4,2 bars 
vanne OK
Diffusseur OK
tuyau OK";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA C NIV PELOUSE;RIA;SLII 557;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;23-04-2024;-91;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement de la manche et lance . ;NULL;Contrôle état de la manche ( à dérouler complètement): O, Contrôle de la lance: O, Contrôle fermeture placard technique: O, Contrôle de la pression statique: O, Renseigner registre sécurité du client: O
POSTE RIA C NIV PELOUSE;RIA;SLII 557;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;28-10-2024;96;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"pression 4,2 bars 
vanne OK
Diffusseur OK
tuyau OK";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA C NIV PELOUSE;RIA;SLII 557;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: O, Renseigner registre sécurité du client: X
POSTE RIA C NIV PELOUSE;RIA;SLII 557;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;28-04-2023;-86;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
POSTE RIA N°17 RUE PIETONNE INTERIEURE;RIA;SLII 560;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 7.80
6,8 Bars pression dynamique 
10 Bars pression Statique 
";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°17 RUE PIETONNE INTERIEURE;RIA;SLII 560;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: O, Renseigner registre sécurité du client: X
POSTE RIA N°17 RUE PIETONNE INTERIEURE;RIA;SLII 560;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;14-08-2023;21;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: O
POSTE RIA N°24 SALLE OMNISPORTS;RIA;SLII 566;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2024;05-11-2024;104;RIA;Préventive;SEMESTRIEL - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"niveau 100
pression statique 10 Bars
pression dynamique 6 Bars";NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: X, Renseigner registre sécurité du client: X
POSTE RIA N°24 SALLE OMNISPORTS;RIA;SLII 566;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2024;06-02-2024;13;RIA;Préventive;SEMESTRIEL - Maintenance 2;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle état de la manche ( à dérouler complètement): X, Contrôle de la lance: X, Contrôle fermeture placard technique: X, Contrôle de la pression statique: O, Renseigner registre sécurité du client: X
POSTE RIA N°24 SALLE OMNISPORTS;RIA;SLII 566;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-07-2023;28-04-2023;-87;RIA;Préventive;SEMESTRIEL - Maintenance 1;00h25;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de la lance: X, Contrôle état de la manche ( à dérouler complètement): X, Renseigner registre sécurité du client: X, Contrôle de la pression statique: O, Contrôle fermeture placard technique: X
VC IET ENTRÉE H 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 305;NULL;NULL;"VC PLAFONNIER 
995x185 (1) / 795x185 (5)
VC ALLEGES 
850x175 (1)
";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2024;30-10-2024;-15;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC IET ENTRÉE H 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 305;NULL;NULL;"VC PLAFONNIER 
995x185 (1) / 795x185 (5)
VC ALLEGES 
850x175 (1)
";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC IET ENTRÉE H 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 305;NULL;NULL;"VC PLAFONNIER 
995x185 (1) / 795x185 (5)
VC ALLEGES 
850x175 (1)
";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2023;20-12-2023;34;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC IET ENTRÉE H 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 305;NULL;NULL;"VC PLAFONNIER 
995x185 (1) / 795x185 (5)
VC ALLEGES 
850x175 (1)
";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;20-04-2023;12-06-2023;53;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-01-02;CLIMATISATION VENTILO CONVECTEUR;Mona 045;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-11-2024;29-10-2024;-13;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;08h00;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisée par David le 8/10/24
filtre salon non remplacé accès refuse par le resident";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-01-02;CLIMATISATION VENTILO CONVECTEUR;Mona 045;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-05-2024;25-03-2024;-47;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;08h00;Joseph DRUET;Benoît CROZET;"contrôle de température de soufflage dans l'ensemble des pièces 35 degrés 
consignes réglée sur 24 degrés 
test de vitesses ras ";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-01-02;CLIMATISATION VENTILO CONVECTEUR;Mona 045;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-11-2023;25-10-2023;-17;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Dorothée DAILLY;"M-01-02
Chambre 1 : 
Soufflage : 9,8
Reprise : 18,2
Ambiance : 23

Chambre 2 :
Soufflage : 8,8
Reprise : 19
Ambiance : 22,3

Chambre 3 :
Soufflage : 8,3
Reprise : 18,2
Ambiance : 21,2

Chambre 4 :
Soufflage : 9,5
Reprise : 19,3
Ambiance : 22,4

Sallon a manger  :
Soufflage : 9,5
Reprise : 20,2
Ambiance : 23,3

Salon :
Soufflage : 9,8
Reprise :18,3
Ambiance ; 22,2

Cuisine :
Soufflage : 8,6
Reprise : 16,4
Ambiance : 22,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-01-02;CLIMATISATION VENTILO CONVECTEUR;Mona 045;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-05-2023;09-05-2023;-2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 20-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-01-02;CLIMATISATION VENTILO CONVECTEUR;Mona 045;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-10-2022;20-10-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC SQUASH 1 COURT NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 582;NULL;NULL;"PONT OBLIGATOIRE TRAVAIL EN HAUTEUR
UTA FILTRE CADRE 480x255x48 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-12-2024;18-02-2025;76;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h05;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SQUASH 1 COURT NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 582;NULL;NULL;"PONT OBLIGATOIRE TRAVAIL EN HAUTEUR
UTA FILTRE CADRE 480x255x48 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-06-2024;16-10-2024;134;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SQUASH 1 COURT NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 582;NULL;NULL;"PONT OBLIGATOIRE TRAVAIL EN HAUTEUR
UTA FILTRE CADRE 480x255x48 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-12-2023;16-10-2024;317;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-05-02;CLIMATISATION VENTILO CONVECTEUR;Mona 081;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 02;15-11-2024;29-10-2024;-16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h30;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisée par David le 15/10/24
pas d'accès aux Chambres fermées à clé ";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-05-02;CLIMATISATION VENTILO CONVECTEUR;Mona 081;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 02;15-05-2024;05-04-2024;-39;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-05-02

Chambre 1 :
Soufflage : 39,1
Reprise : 29,6
Ambiance : 23,2

chambre 2:
Soufflage : 41
Reprise : 27,5
Ambiance : 23,4

Salon :
Soufflage : 39,2
Reprise : 25,4
Ambiance : 23,4

Cuisine :
Soufflage : 38,3
Reprise : 24,4
Ambiance : 23,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-05-02;CLIMATISATION VENTILO CONVECTEUR;Mona 081;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 02;15-11-2023;26-12-2023;41;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 27-11 

Chambre 1 :
Soufflage : 38
Reprise : 27,4
Ambiance : 23,9

Chambre 2 :
Soufflage : 38,2
Reprise : 27,6
Ambiance : 24,1

Salon :
Soufflage : 38,9
Reprise : 27
Ambiance : 23,8

Cuisine :
Soufflage : 34
Reprise : 27,8
Ambiance : 25";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-05-02;CLIMATISATION VENTILO CONVECTEUR;Mona 081;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 02;15-05-2023;15-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 12-05;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-05-02;CLIMATISATION VENTILO CONVECTEUR;Mona 081;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 02;28-10-2022;28-10-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC LOGES FOOT NIV 19.91;CLIMATISATION VENTILO CONVECTEUR;SLII 592;NULL;NULL;"VC ALLÈGES 
