Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
APPT 501;CLIMATISATION VENTILO CONVECTEUR;Rmc 021;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;17-07-2023;19-07-2023;2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 501;CLIMATISATION VENTILO CONVECTEUR;Rmc 021;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;20-01-2023;20-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-08-01;CLIMATISATION VENTILO CONVECTEUR;Mona 120;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 01;30-11-2024;30-10-2024;-30;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;05h00;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisé par David le 18/10/2024 
trappe sdb impossible le à ouvrir parois de douche + pommeau de douche gêne ";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-01;CLIMATISATION VENTILO CONVECTEUR;Mona 120;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 01;30-05-2024;08-04-2024;-51;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;06h00;Renaud DAMOUR;Benoît CROZET;"M-08-01

Chambre 1 :
Soufflage : 35,8
Reprise : 25,6
Ambiance : 23,4

Chambre 2 :
Soufflage : 34,2
Reprise : 25,7
Ambiance : 23,4

Chambre 3 :
Soufflage : 39,1
Reprise : 28,3
Ambiance : 23,5

Salon :
Soufflage : 37,5
Reprise : 27,3
Ambiance : 24,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-01;CLIMATISATION VENTILO CONVECTEUR;Mona 120;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 01;30-11-2023;04-03-2024;95;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 30-11 ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-01;CLIMATISATION VENTILO CONVECTEUR;Mona 120;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 01;09-11-2022;09-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
APPT 202;CLIMATISATION VENTILO CONVECTEUR;Rmc 012;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;19-01-2025;09-01-2025;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;02h00;Sylvie DEMAISON;Sylvie CASTILLON;"séjour: soufflage 27,3
             reprise 24,8
ch1:     soufflage 26,9
             reprise 24,2
";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 202;CLIMATISATION VENTILO CONVECTEUR;Rmc 012;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;19-07-2024;14-08-2024;26;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Renaud DAMOUR;Benoît CROZET;"Appt 202

effectuer le 11-07-24


Chambre 1 :
Soufflage : 9,4
Reprise : 19,4
Ambiance : 22

Salon :
Soufflage : 9,5
Reprise : 19,8
Ambiance : 22";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 202;CLIMATISATION VENTILO CONVECTEUR;Rmc 012;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;19-01-2024;18-01-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Renaud DAMOUR;Benoît CROZET;"Appt 202

Salon :
Soufflage : 39,1
Reprise : 28
Ambiance : 23,7

Chambre 1 :
Soufflage : 38,4
Reprise : 27,8
Ambiance : 24,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 202;CLIMATISATION VENTILO CONVECTEUR;Rmc 012;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;19-07-2023;19-07-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 202;CLIMATISATION VENTILO CONVECTEUR;Rmc 012;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;01-02-2023;01-02-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC ORDRE DES MEDECINS ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 323;NULL;NULL;"2 VC Plafonnier 
N_042/036
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2025;15-11-2024;-55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ORDRE DES MEDECINS ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 323;NULL;NULL;"2 VC Plafonnier 
N_042/036
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2024;06-06-2024;-33;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ORDRE DES MEDECINS ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 323;NULL;NULL;"2 VC Plafonnier 
N_042/036
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2024;11-01-2024;1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ORDRE DES MEDECINS ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 323;NULL;NULL;"2 VC Plafonnier 
N_042/036
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2023;19-07-2023;9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR  PC SECU SS01;CLIMATISATION VENTILO CONVECTEUR;Mona 226;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;-1;Pc sécurité;09-11-2024;30-10-2024;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 02/10/2024;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR  PC SECU SS01;CLIMATISATION VENTILO CONVECTEUR;Mona 226;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;-1;Pc sécurité;09-05-2024;15-05-2024;6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Renaud DAMOUR;Benoît CROZET;"PC secu 

t°ambiante : 22,8
Soufflage : 15,2
Reprise : 22,5";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR  PC SECU SS01;CLIMATISATION VENTILO CONVECTEUR;Mona 226;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;-1;Pc sécurité;09-11-2023;26-10-2023;-13;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;"Soufflage : 14
Reprise : 23,9 
Ambiance : 23,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR  PC SECU SS01;CLIMATISATION VENTILO CONVECTEUR;Mona 226;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;-1;Pc sécurité;09-05-2023;08-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR  PC SECU SS01;CLIMATISATION VENTILO CONVECTEUR;Mona 226;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;-1;Pc sécurité;01-02-2023;01-02-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-04-04;CLIMATISATION VENTILO CONVECTEUR;Mona 072;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;09-12-2024;29-10-2024;-40;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 17/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-04-04;CLIMATISATION VENTILO CONVECTEUR;Mona 072;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;09-06-2024;30-04-2024;-39;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Benoît CROZET;"M-04-04

Chambre 1 :
Soufflage : 9,6
Reprise : 19,2
Ambiance : 23

Chambre 2 :
Soufflage : 8,5
Reprise :  18,6
Ambiance : 22,5

Salon :
Soufflage : 9,6
Reprise : 18,5
Ambiance : 22,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-04-04;CLIMATISATION VENTILO CONVECTEUR;Mona 072;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;09-12-2023;26-12-2023;17;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 22-11 


Chambre 1 :
Soufflage : 31
Reprise : 25,6
Ambiance : 22,7

Chambre 2:
Soufflage : 31,9
Reprise : 25,2
Ambiance 23,1

Salon :
Soufflage : 30,1
Reprise : 24
Ambiance : 23";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-04-04;CLIMATISATION VENTILO CONVECTEUR;Mona 072;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;27-10-2022;27-10-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-00-01;CLIMATISATION VENTILO CONVECTEUR;Mona 027;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-12-2024;04-11-2024;-44;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée le 27/09/2024 par Axel;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-00-01;CLIMATISATION VENTILO CONVECTEUR;Mona 027;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-06-2024;30-04-2024;-49;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Benoît CROZET;"M-00-01
Chambre 1 :
Soufflage : 9,2
Reprise : 18,2
Ambiance : 22,3

Chambre 2 :
Soufflage : 8,5
Reprise : 19,6
Ambiance : 22,5

Salon :
Soufflage : 9,5
Reprise : 20,2
Ambiance : 23,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-00-01;CLIMATISATION VENTILO CONVECTEUR;Mona 027;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-12-2023;26-12-2023;7;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 30-11


Chambre 1 :
Soufflage : 38,1
Reprise : 28,1
Ambiance : 23,3

Chambre 2 :
Soufflage : 37,2
Reprise : 28,7
Ambiance : 22,8

Salon :
Soufflage : 37
Reprise : 28,4
Ambiance : 22,8";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-00-01;CLIMATISATION VENTILO CONVECTEUR;Mona 027;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-10-2022;17-10-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC AS MONACO ENTRÉE C 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 287;NULL;NULL;"9 VC PLAFONNIER 
FILTRES COUSU 850x210 (3)
595x210 (6)
Mono split (local serveur)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-01-2025;13-11-2024;-64;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;02h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC AS MONACO ENTRÉE C 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 287;NULL;NULL;"9 VC PLAFONNIER 
FILTRES COUSU 850x210 (3)
595x210 (6)
Mono split (local serveur)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-07-2024;30-07-2024;13;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC AS MONACO ENTRÉE C 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 287;NULL;NULL;"9 VC PLAFONNIER 
FILTRES COUSU 850x210 (3)
595x210 (6)
Mono split (local serveur)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-01-2024;30-07-2024;195;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC AS MONACO ENTRÉE C 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 287;NULL;NULL;"9 VC PLAFONNIER 
FILTRES COUSU 850x210 (3)
595x210 (6)
Mono split (local serveur)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-07-2023;17-10-2023;92;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;intervention réaliser avec G.Lopez;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-18-02;CLIMATISATION VENTILO CONVECTEUR;Mona 201;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-11-2024;30-10-2024;-17;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 24/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-02;CLIMATISATION VENTILO CONVECTEUR;Mona 201;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-05-2024;03-06-2024;17;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 16-05;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-02;CLIMATISATION VENTILO CONVECTEUR;Mona 201;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-11-2023;28-11-2023;11;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Dorothée DAILLY;"M-18-02
maintenance effectuée le 17-11


Chambre 1 :
Soufflage : 9,6
Reprise : 18,2
Ambiance : 22,1

Chambre 2 :
Soufflage : 9,2
Reprise :  18,6
Ambiance :22,7

Salon :
Soufflage : 8,8
Reprise : 19,7
Ambiance : 23,6

Cuisine :
Soufflage : 9,8
Reprise : 19,6
Ambiance : 23,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-02;CLIMATISATION VENTILO CONVECTEUR;Mona 201;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-05-2023;17-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-18-02;CLIMATISATION VENTILO CONVECTEUR;Mona 201;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2022;30-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-08-04;CLIMATISATION VENTILO CONVECTEUR;Mona 123;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;13-11-2024;04-11-2024;-8;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 18/10/2024 par David;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-04;CLIMATISATION VENTILO CONVECTEUR;Mona 123;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;13-05-2024;05-04-2024;-37;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Renaud DAMOUR;Benoît CROZET;"M-08-04

studio :
Soufflage : 40,3
Reprise : 26,7
Ambiance : 22,6
";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-04;CLIMATISATION VENTILO CONVECTEUR;Mona 123;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;13-11-2023;04-03-2024;112;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Renaud DAMOUR;Dorothée DAILLY;maintenance réalisée le 13-11-23;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-04;CLIMATISATION VENTILO CONVECTEUR;Mona 123;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;09-11-2022;09-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC MGTT INTERIM ENTRÉE H 1ER ETG ;CLIMATISATION VENTILO CONVECTEUR;SLII 315;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU 
795 x 185 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2024;31-10-2024;-14;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC MGTT INTERIM ENTRÉE H 1ER ETG ;CLIMATISATION VENTILO CONVECTEUR;SLII 315;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU 
795 x 185 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-05-2024;30-09-2024;137;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC MGTT INTERIM ENTRÉE H 1ER ETG ;CLIMATISATION VENTILO CONVECTEUR;SLII 315;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU 
795 x 185 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2023;21-12-2023;35;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
APPT 402;CLIMATISATION VENTILO CONVECTEUR;Rmc 010;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;4;NULL;24-07-2024;14-08-2024;21;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"Appt 402

effectuer le 16-07-24

Chambre 1 :
Soufflage : 9,2
Reprise : 18,6
Ambiance : 22,2

Chambre 2 :
Soufflage : 10,1
Reprise : 19,2
Ambiance : 22,4

Salon :
Soufflage : 9,6
Reprise : 21,6
Ambiance : 22,3";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 402;CLIMATISATION VENTILO CONVECTEUR;Rmc 010;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;4;NULL;24-01-2024;16-01-2024;-7;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Renaud DAMOUR;Dorothée DAILLY;"Appt 402

Chambre 1 :
Soufflage : 38,4
Reprise : 28,5
Ambiance : 24,6

Chambre 2 :
Soufflage : 39
Reprise : 28,5
Ambiance : 23,3

Salon : 
Soufflage : 37,8
Reprise : 28,1
Ambiance : 24,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 402;CLIMATISATION VENTILO CONVECTEUR;Rmc 010;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;4;NULL;24-07-2023;20-07-2023;-3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 402;CLIMATISATION VENTILO CONVECTEUR;Rmc 010;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;4;NULL;30-01-2023;30-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-02-04;CLIMATISATION VENTILO CONVECTEUR;Mona 041;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-11-2024;29-10-2024;-10;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 9/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-02-04;CLIMATISATION VENTILO CONVECTEUR;Mona 041;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2024;30-03-2024;-39;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Benoît CROZET;"M-02-04

Chambre 1 :
Soufflage : 39,1
Reprise : 28,4
Ambiance : 23,4

Chambre 2 :
Soufflage : 38,8
Reprise : 27,5
Ambiance : 23,6

Salon :
Soufflage : 37,7
Reprise : 27,6
Ambiance : 24,5";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-02-04;CLIMATISATION VENTILO CONVECTEUR;Mona 041;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-11-2023;21-11-2023;12;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Dorothée DAILLY;"M-02-04

Chambre 1 :
Soufflage : 9,8
Reprise : 18,4
Ambiance : 22,5

Chambre 2 :
Soufflage : 9,6
Reprise :  19,5
Ambiance : 22,4

Salon :
Soufflage : 9,5
Reprise : 18,5
Ambiance : 22,1

problème sur le contact fenêtres du salon, la clim continue de tourner fenêtres ouvertes d'où les traces d'humidité sur la trappes.";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-02-04;CLIMATISATION VENTILO CONVECTEUR;Mona 041;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-05-2023;14-04-2023;-19;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL CC - Maintenance 1;03h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Remplacement des filtres: X, Contrôle et nettoyage du bac de récupération des condensats: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Contrôle et nettoyage des filtres: X
VENTILO CONVECTEUR M-02-04;CLIMATISATION VENTILO CONVECTEUR;Mona 041;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-10-2022;19-10-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC SOMOBOIS ENTRÉE H 5EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 332;NULL;NULL;"VC ALLEGES 
1450x175 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-11-2024;06-11-2024;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SOMOBOIS ENTRÉE H 5EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 332;NULL;NULL;"VC ALLEGES 
1450x175 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SOMOBOIS ENTRÉE H 5EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 332;NULL;NULL;"VC ALLEGES 
1450x175 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-11-2023;17-11-2023;1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h30;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC MONTE CARLO AUTOMOBILE ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 351;NULL;NULL;"2 VC Plafonniers
N_029/026
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;BUREAUXF;10-01-2025;15-11-2024;-55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC MONTE CARLO AUTOMOBILE ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 351;NULL;NULL;"2 VC Plafonniers
N_029/026
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;BUREAUXF;10-07-2024;16-10-2024;98;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Gaston DUBIGNY;Patrick CHARLES;intervention réalisée en juillet 2024;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC MONTE CARLO AUTOMOBILE ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 351;NULL;NULL;"2 VC Plafonniers
N_029/026
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;BUREAUXF;10-01-2024;16-10-2024;280;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC MONTE CARLO AUTOMOBILE ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 351;NULL;NULL;"2 VC Plafonniers
N_029/026
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;BUREAUXF;10-07-2023;14-07-2023;4;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC MEDIA EVENTS ENTRÉE F 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 318;NULL;NULL;"5 VC Alleges
N_316/035/057/056/050
Filtres cousu 1050x175 (3) / 850x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-01-2025;15-11-2024;-55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC MEDIA EVENTS ENTRÉE F 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 318;NULL;NULL;"5 VC Alleges
N_316/035/057/056/050
Filtres cousu 1050x175 (3) / 850x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-07-2024;06-06-2024;-33;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC MEDIA EVENTS ENTRÉE F 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 318;NULL;NULL;"5 VC Alleges
N_316/035/057/056/050
Filtres cousu 1050x175 (3) / 850x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-01-2024;09-02-2024;30;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Cédric DITTMANN;Patrick CHARLES;"vc ok 
filtres ok";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
