Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
VC MEDIA EVENTS ENTRÉE F 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 318;NULL;NULL;"5 VC Alleges
N_316/035/057/056/050
Filtres cousu 1050x175 (3) / 850x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-07-2023;09-11-2023;122;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h30;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC MONACO BUSINESS SOLUTION ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 317;NULL;NULL;"3 VC allèges
N_020/063/061
filtres cousu 1050x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2025;15-11-2024;-56;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC MONACO BUSINESS SOLUTION ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 317;NULL;NULL;"3 VC allèges
N_020/063/061
filtres cousu 1050x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2024;16-10-2024;97;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Gaston DUBIGNY;Patrick CHARLES;intervention réalisée en juillet 2024;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC MONACO BUSINESS SOLUTION ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 317;NULL;NULL;"3 VC allèges
N_020/063/061
filtres cousu 1050x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2024;16-10-2024;279;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC MONACO BUSINESS SOLUTION ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 317;NULL;NULL;"3 VC allèges
N_020/063/061
filtres cousu 1050x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2023;26-12-2023;169;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC J.C.E.MC ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 308;NULL;NULL;"VC ALLEGES 
1050x175 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2024;06-11-2024;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC J.C.E.MC ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 308;NULL;NULL;"VC ALLEGES 
1050x175 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC J.C.E.MC ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 308;NULL;NULL;"VC ALLEGES 
1050x175 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2023;20-12-2023;34;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X
VC HALTÉROPHILIE NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 338;NULL;NULL;"VC plafonnier
filtre cousu 940x215 (4) ";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-12-2024;28-01-2025;55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Contrôle et nettoyage des filtres: X
VC HALTÉROPHILIE NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 338;NULL;NULL;"VC plafonnier
filtre cousu 940x215 (4) ";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-06-2024;16-10-2024;134;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC HALTÉROPHILIE NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 338;NULL;NULL;"VC plafonnier
filtre cousu 940x215 (4) ";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-12-2023;04-12-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ASSOCIATION RADIOAMATEUR DE MONACO ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 284;NULL;NULL;"2 VC Plafonnier
N_052/066
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-01-2025;15-11-2024;-55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ASSOCIATION RADIOAMATEUR DE MONACO ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 284;NULL;NULL;"2 VC Plafonnier
N_052/066
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-07-2024;06-06-2024;-33;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ASSOCIATION RADIOAMATEUR DE MONACO ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 284;NULL;NULL;"2 VC Plafonnier
N_052/066
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-01-2024;11-01-2024;1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ASSOCIATION RADIOAMATEUR DE MONACO ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 284;NULL;NULL;"2 VC Plafonnier
N_052/066
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-07-2023;14-07-2023;4;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h45;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-17-02;CLIMATISATION VENTILO CONVECTEUR;Mona 192;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-11-2024;30-10-2024;-25;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 19/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-17-02;CLIMATISATION VENTILO CONVECTEUR;Mona 192;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2024;14-05-2024;-10;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-17-02

Chambre 1 : 
Soufflage : 10,1
Reprise : 19,5
Ambiance : 22,2

Chambre 2 :
Soufflage : 9,5
Reprise : 20,6
Ambiance : 22,1

Salon :
Soufflage : 10,3
Reprise : 19,8
Ambiance : 22,9

Cuisine :
Soufflage : 9,6
Reprise : 20,3
Ambiance : 22,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-17-02;CLIMATISATION VENTILO CONVECTEUR;Mona 192;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-11-2023;13-11-2023;-11;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Benoît CROZET;"M-17-02
Chambre 1 :
Soufflage : 8,8
Reprise : 19,1
Ambiance : 22,4

Chambre 2 :
Soufflage : 9,2
Reprise :  18,5
Ambiance : 22,1

Salon :
Soufflage : 9,2
Reprise : 19,3
Ambiance : 23,8

Cuisine :
Soufflage : 8,9
Reprise : 18,5
Ambiance : 23,3";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-17-02;CLIMATISATION VENTILO CONVECTEUR;Mona 192;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2023;25-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-17-02;CLIMATISATION VENTILO CONVECTEUR;Mona 192;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-11-2022;29-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC LEON GROSSE ENTREE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 313;NULL;NULL;"2 VC plafonniers
N_033/059
Filtres cousu 795x185 (2)
Mr CANDOTTO 
Tel: 0627601605";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;BUREAUXF;10-01-2025;15-11-2024;-55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LEON GROSSE ENTREE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 313;NULL;NULL;"2 VC plafonniers
N_033/059
Filtres cousu 795x185 (2)
Mr CANDOTTO 
Tel: 0627601605";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;BUREAUXF;10-07-2024;30-10-2024;112;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h15;Sylvie DESPREZ;Patrick CHARLES;locataires absent;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LEON GROSSE ENTREE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 313;NULL;NULL;"2 VC plafonniers
N_033/059
Filtres cousu 795x185 (2)
Mr CANDOTTO 
Tel: 0627601605";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;BUREAUXF;06-06-2024;06-06-2024;0;CLIMATISATION VENTILO CONVECTEUR;Astreinte;absent ;00h05;Léopoldine DOUDOU;Patrick CHARLES;absent ce jour ;NULL;NULL
VC LEON GROSSE ENTREE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 313;NULL;NULL;"2 VC plafonniers
N_033/059
Filtres cousu 795x185 (2)
Mr CANDOTTO 
Tel: 0627601605";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;BUREAUXF;10-01-2024;10-06-2024;152;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h05;Léopoldine DOUDOU;Patrick CHARLES;absent;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LEON GROSSE ENTREE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 313;NULL;NULL;"2 VC plafonniers
N_033/059
Filtres cousu 795x185 (2)
Mr CANDOTTO 
Tel: 0627601605";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;BUREAUXF;10-07-2023;16-07-2023;5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"remplacement filtre 
Remplacement vanne de barrage EG/EC + Corps de vanne et cerveau moteur ";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC ARTS MARTIAUX NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 337;NULL;NULL;"VC Plafonnier 
filtre cousu
795x185 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-12-2024;29-11-2024;-4;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ARTS MARTIAUX NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 337;NULL;NULL;"VC Plafonnier 
filtre cousu
795x185 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;23-08-2024;23-08-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;fuite condensation ;02h00;Léopoldine DOUDOU;Patrick CHARLES;isolation d'une réservation dans poutre sous plafond avec mousse expansive où condensé un tube collecteur EG;NULL;NULL
VC ARTS MARTIAUX NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 337;NULL;NULL;"VC Plafonnier 
filtre cousu
795x185 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-06-2024;10-06-2024;6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;grilles de reprise nettoyés;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ARTS MARTIAUX NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 337;NULL;NULL;"VC Plafonnier 
filtre cousu
795x185 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-12-2023;04-12-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;travaux sur évacuation les condensats effectués fin novembre (enlèvement et remise à neuf en PVC);NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
UTA CUISINE ;CLIMATISATION VENTILO CONVECTEUR;PARAD ADELF 050;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;MEPH;LT S1;09-01-2025;09-01-2025;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;Faible temperature au soufflage;01h00;Jean-Luc DEBARD;Sylvie CASTILLON;"controle ventilation, purge du ventilateur. temperature depart eau dans le local 37°C
temperature eau entrée échangeur 31°C
temperature air entrée 15°C
temperature air sortie 24°C

modification du reglage de la vanne TA en sortie de ballon pour test, fermeture partielle de celle ci.

débit recommandé 1.4m3/h
verifier débit au prochain passage 


";NULL;NULL
APPT 302;CLIMATISATION VENTILO CONVECTEUR;Rmc 008;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;3;NULL;21-01-2025;06-01-2025;-14;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;02h00;Sylvie DEMAISON;Benoît CROZET;"thermostat séjour HS (Remplacement)
fonctionnement OK 

séjour soufflage 28
            reprise. 26
 ch.     soufflage 27
           reprise.  25
";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 302;CLIMATISATION VENTILO CONVECTEUR;Rmc 008;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;3;NULL;21-07-2024;14-08-2024;24;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Renaud DAMOUR;Benoît CROZET;"Appt 302

effectuer le 11-07-24

Chambre 1 :
Soufflage : 9,5
Reprise : 19,3
Ambiance : 22

Salon :
Soufflage : 9,9
Reprise : 20
Ambiance : 23,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 302;CLIMATISATION VENTILO CONVECTEUR;Rmc 008;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;3;NULL;21-01-2024;25-01-2024;4;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Renaud DAMOUR;Dorothée DAILLY;"Appt 302

Salon :
Soufflage : 39,3
Reprise : 28,2
Ambiance : 23,7

Chambre 1 :
Soufflage : 38,4
Reprise : 27,8
Ambiance : 24,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 302;CLIMATISATION VENTILO CONVECTEUR;Rmc 008;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;3;NULL;21-07-2023;19-07-2023;-1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 302;CLIMATISATION VENTILO CONVECTEUR;Rmc 008;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;3;NULL;23-01-2023;23-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC SARETEC ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 329;NULL;NULL;"2 VC Plafonnier 
N_054/032
Filtre cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-01-2025;15-11-2024;-55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SARETEC ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 329;NULL;NULL;"2 VC Plafonnier 
N_054/032
Filtre cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-07-2024;06-06-2024;-33;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SARETEC ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 329;NULL;NULL;"2 VC Plafonnier 
N_054/032
Filtre cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-01-2024;19-01-2024;9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SARETEC ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 329;NULL;NULL;"2 VC Plafonnier 
N_054/032
Filtre cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-07-2023;16-07-2023;6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"remplacement filtre 
remplacement vanne de barrage sur EG/EC + corps de vanne et cerveau moteur ";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LOGE PRINCIERE BASKET NIV.4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 343;NULL;NULL;"VC Plafonnier
Filtre cousu
795X185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;FUT E;11-12-2024;10-02-2025;61;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LOGE PRINCIERE BASKET NIV.4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 343;NULL;NULL;"VC Plafonnier
Filtre cousu
795X185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;FUT E;11-06-2024;16-10-2024;127;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LOGE PRINCIERE BASKET NIV.4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 343;NULL;NULL;"VC Plafonnier
Filtre cousu
795X185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;FUT E;11-12-2023;21-12-2023;10;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC TRIBUNAL DU TRAVAIL ENTRÉE C 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 348;NULL;NULL;"4 VC ALLEGES 
Filtres cousu 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;FUT C;17-01-2025;30-01-2025;13;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC TRIBUNAL DU TRAVAIL ENTRÉE C 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 348;NULL;NULL;"4 VC ALLEGES 
Filtres cousu 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;FUT C;17-07-2024;13-11-2024;119;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC TRIBUNAL DU TRAVAIL ENTRÉE C 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 348;NULL;NULL;"4 VC ALLEGES 
Filtres cousu 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;FUT C;17-01-2024;31-01-2024;14;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC TRIBUNAL DU TRAVAIL ENTRÉE C 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 348;NULL;NULL;"4 VC ALLEGES 
Filtres cousu 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;FUT C;17-07-2023;17-10-2023;91;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;intervention réaliser avec G.LOPEZ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-12-02;CLIMATISATION VENTILO CONVECTEUR;Mona 150;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 02;20-10-2024;30-10-2024;10;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;05h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel le 20/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-12-02;CLIMATISATION VENTILO CONVECTEUR;Mona 150;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 02;20-04-2024;15-04-2024;-4;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"M-12-02

Chambre 1 :
Soufflage : 40,8
Reprise : 27,5
Ambiance : 23,4

chambre 2 :
Soufflage : 33,2
Reprise : 25,5
Ambiance : 23,8

chambre 3 :
Soufflage : 37
Reprise : 24,5
Ambiance : 23,4

Salon :
Soufflage : 37,5
Reprise : 27,3
Ambiance : 24,2

Cuisine :
Soufflage :40,7
Reprise : 26,1
Ambiance : 24,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-12-02;CLIMATISATION VENTILO CONVECTEUR;Mona 150;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 02;20-10-2023;23-10-2023;3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Dorothée DAILLY;"M-12-2
Chambre 1 :
Soufflage : 9,2
Reprise : 21,4
Ambiance : 23

Chambre 2 :
Soufflage : 8,2
Reprise : 18,8
Ambiance : 23,2

Chambre 3 :
Soufflage : 8,2
Reprise : 17,3
Ambiance : 23,7

Salon :
Soufflage : 7,2
Reprise : 19,8
Ambiance ; 23,3

Cuisine :
Soufflage : 7,4
Reprise : 18,3
Ambiance : 22,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-12-02;CLIMATISATION VENTILO CONVECTEUR;Mona 150;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 02;24-04-2023;17-04-2023;-6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL CC - Maintenance 1;03h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Remplacement des filtres: X, Contrôle et nettoyage du bac de récupération des condensats: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Contrôle et nettoyage des filtres: X
VENTILO CONVECTEUR M-12-02;CLIMATISATION VENTILO CONVECTEUR;Mona 150;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 02;16-11-2022;16-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC DIRECTION DES AFFAIRES JURIDIQUES COTÉ D ENTREE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 293;NULL;NULL;"3 VC Allege 850x175 (3)
3 VC Plafonnier 795x185 (3)
N_140/149/160/162/047/092";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-01-2025;13-11-2024;-50;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;02h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC DIRECTION DES AFFAIRES JURIDIQUES COTÉ D ENTREE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 293;NULL;NULL;"3 VC Allege 850x175 (3)
3 VC Plafonnier 795x185 (3)
N_140/149/160/162/047/092";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;21-11-2024;21-11-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;corps de vanne hs;01h00;Léopoldine DOUDOU;Patrick CHARLES;changement d un corps de vanne sur un vc allége ;NULL;NULL
VC DIRECTION DES AFFAIRES JURIDIQUES COTÉ D ENTREE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 293;NULL;NULL;"3 VC Allege 850x175 (3)
3 VC Plafonnier 795x185 (3)
N_140/149/160/162/047/092";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;28-08-2024;28-08-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;evac. condensat bouché ;01h00;Léopoldine DOUDOU;Patrick CHARLES;nettoyage du bac de condensation et débouchage par aspiration du tube d évacuation ;NULL;NULL
VC DIRECTION DES AFFAIRES JURIDIQUES COTÉ D ENTREE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 293;NULL;NULL;"3 VC Allege 850x175 (3)
3 VC Plafonnier 795x185 (3)
N_140/149/160/162/047/092";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-07-2024;06-06-2024;-26;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC DIRECTION DES AFFAIRES JURIDIQUES COTÉ D ENTREE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 293;NULL;NULL;"3 VC Allege 850x175 (3)
3 VC Plafonnier 795x185 (3)
N_140/149/160/162/047/092";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-01-2024;03-01-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC DIRECTION DES AFFAIRES JURIDIQUES COTÉ D ENTREE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 293;NULL;NULL;"3 VC Allege 850x175 (3)
3 VC Plafonnier 795x185 (3)
N_140/149/160/162/047/092";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-07-2023;09-11-2023;129;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-09-01;CLIMATISATION VENTILO CONVECTEUR;Mona 132;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 01;30-11-2024;30-10-2024;-30;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;05h00;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisé par David le 23/10/24
reinisilisation space link  RPC fonctionnement ok";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-09-01;CLIMATISATION VENTILO CONVECTEUR;Mona 132;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 01;30-05-2024;18-04-2024;-41;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-09-01

Chambre 1 :
Soufflage : 11,8
Reprise : 21,3
Ambiance : 22,8

chambre 2 :
Soufflage : 12,6
Reprise : 21,6
Ambiance : 22,3

chambre 3 :
Soufflage : 12,3
Reprise : 22,3
Ambiance : 22,6

Salon :
Soufflage : 13,6
Reprise : 22,2
Ambiance : 22,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-09-01;CLIMATISATION VENTILO CONVECTEUR;Mona 132;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 01;30-11-2023;28-11-2023;-1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;05h00;Renaud DAMOUR;Dorothée DAILLY;"M-09-01
maintenance effectuée le 17-11


Chambre 1 :
Soufflage : 9,2
Reprise : 18,5
Ambiance : 22,3

Chambre 2 :
Soufflage : 9,4
Reprise :  18,3
Ambiance : 22,4

Chambre 3 :
Soufflage : 9,6
Reprise :  18,8
Ambiance : 22,8

Salon :
Soufflage : 9,4
Reprise : 18,5
Ambiance : 22,7";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
