Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
VENTILO CONVECTEUR M-10-03;CLIMATISATION VENTILO CONVECTEUR;Mona 135;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 03;11-11-2022;11-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC CLIMATHERM ENTRÉE F 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 291;NULL;NULL;"4 VC Plaffonier
N_088/077/049/043

Filtres cousu 795x185 (4) ";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2025;15-11-2024;-55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC CLIMATHERM ENTRÉE F 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 291;NULL;NULL;"4 VC Plaffonier
N_088/077/049/043

Filtres cousu 795x185 (4) ";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2024;16-10-2024;98;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC CLIMATHERM ENTRÉE F 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 291;NULL;NULL;"4 VC Plaffonier
N_088/077/049/043

Filtres cousu 795x185 (4) ";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2024;16-10-2024;280;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Gaston DUBIGNY;Patrick CHARLES;intervention réalisée en juillet 2024;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC CLIMATHERM ENTRÉE F 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 291;NULL;NULL;"4 VC Plaffonier
N_088/077/049/043

Filtres cousu 795x185 (4) ";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2023;13-07-2023;3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h45;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC Ancien locaux CERCLE A ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 292;NULL;NULL;"2 VC PLAFONNIER 
N_068/069
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-01-2025;03-03-2025;52;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC Ancien locaux CERCLE A ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 292;NULL;NULL;"2 VC PLAFONNIER 
N_068/069
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-07-2024;16-10-2024;98;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC Ancien locaux CERCLE A ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 292;NULL;NULL;"2 VC PLAFONNIER 
N_068/069
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-01-2024;16-10-2024;280;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC Ancien locaux CERCLE A ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 292;NULL;NULL;"2 VC PLAFONNIER 
N_068/069
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-07-2023;10-10-2023;92;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-05-03;CLIMATISATION VENTILO CONVECTEUR;Mona 078;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;19-11-2024;04-11-2024;-14;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;02h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 01/10/2024 par Kevin et David;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-05-03;CLIMATISATION VENTILO CONVECTEUR;Mona 078;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;19-05-2024;29-03-2024;-50;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Renaud DAMOUR;Benoît CROZET;"M-05-03

Chambre 1 :
Soufflage : 35,8
Reprise : 25,8
Ambiance : 23,4

Salon :
Soufflage : 37,2
Reprise : 26,6
Ambiance : 23,7";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-05-03;CLIMATISATION VENTILO CONVECTEUR;Mona 078;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;19-11-2023;26-12-2023;37;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 24-11

Chambre 1 :
Soufflage : 38
Reprise : 27,4
Ambiance : 23,9

Salon :
Soufflage : 38,9
Reprise : 27
Ambiance : 23,8";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-05-03;CLIMATISATION VENTILO CONVECTEUR;Mona 078;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;19-05-2023;19-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-05-03;CLIMATISATION VENTILO CONVECTEUR;Mona 078;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;28-10-2022;28-10-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
APPT 503;CLIMATISATION VENTILO CONVECTEUR;Rmc 014;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;24-07-2024;14-08-2024;21;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"Appt 503

effectuer le 17-07-24

Chambre 1 :
Soufflage : 9,3
Reprise : 18,9
Ambiance : 22,6

Chambre 2 :
Soufflage : 9,5
Reprise : 20,8
Ambiance : 22,2

Salon :
Soufflage : 9,8
Reprise : 21,8
Ambiance : 22,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 503;CLIMATISATION VENTILO CONVECTEUR;Rmc 014;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;24-01-2024;23-01-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Dorothée DAILLY;"Appt 503 


Chambre 1 :
Soufflage : 38,3
Reprise : 24,2
Ambiance : 23,4

Chambre 2 :
Soufflage : 37,3
Reprise : 26,8
Ambiance : 23

Salon :
Soufflage : 38,6
Reprise : 25,2
Ambiance : 24,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 503;CLIMATISATION VENTILO CONVECTEUR;Rmc 014;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;24-07-2023;20-07-2023;-3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 503;CLIMATISATION VENTILO CONVECTEUR;Rmc 014;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;20-01-2023;20-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC SÛRETÉ PUBLIQUE 2EME ETG ENTRÉE A/B;CLIMATISATION VENTILO CONVECTEUR;SLII 570;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-12-2024;02-12-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;mise en eaux ;02h00;Léopoldine DOUDOU;Patrick CHARLES;contrôle fuite et purge (avec stagiaire);NULL;NULL
VC SÛRETÉ PUBLIQUE 2EME ETG ENTRÉE A/B;CLIMATISATION VENTILO CONVECTEUR;SLII 570;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2024;29-11-2024;16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SÛRETÉ PUBLIQUE 2EME ETG ENTRÉE A/B;CLIMATISATION VENTILO CONVECTEUR;SLII 570;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-05-2024;13-05-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h05;Léopoldine DOUDOU;Patrick CHARLES;travaux ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SÛRETÉ PUBLIQUE 2EME ETG ENTRÉE A/B;CLIMATISATION VENTILO CONVECTEUR;SLII 570;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2023;17-04-2024;156;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Patrick CHARLES;travaux ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-06-01;CLIMATISATION VENTILO CONVECTEUR;Mona 093;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;23-11-2024;29-10-2024;-24;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 4/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-06-01;CLIMATISATION VENTILO CONVECTEUR;Mona 093;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;23-05-2024;08-04-2024;-44;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"M-06-01

Chambre 1 :
Soufflage : 30,5
Reprise : 25,2
Ambiance : 23,8

Chambre 2 :
Soufflage : 38,5
Reprise : 26,2
Ambiance : 23,6

Salon :
Soufflage : 32,1
Reprise : 23,9
Ambiance : 23,5";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-06-01;CLIMATISATION VENTILO CONVECTEUR;Mona 093;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;23-11-2023;26-12-2023;33;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 29-11


Chambre 1 :
Soufflage : 37,6
Reprise : 27,7
Ambiance : 23,7

Chambre 2 :
Soufflage : 36,8
Reprise : 28,4
Ambiance : 23,9

Salon :
Soufflage : 35,6
Reprise : 28
Ambiance : 23,8";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-06-01;CLIMATISATION VENTILO CONVECTEUR;Mona 093;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;23-05-2023;12-05-2023;-10;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 05-05;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-06-01;CLIMATISATION VENTILO CONVECTEUR;Mona 093;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;01-11-2022;01-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-17-03;CLIMATISATION VENTILO CONVECTEUR;Mona 189;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;31-10-2024;04-11-2024;4;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;04h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance effectuée par David le 31/10/2024 ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-17-03;CLIMATISATION VENTILO CONVECTEUR;Mona 189;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-08-2023;04-03-2024;214;CLIMATISATION VENTILO CONVECTEUR;Préventive;maintenance effectuée ce jour car résident abscent pendant  la campagne ;03h00;Renaud DAMOUR;Dorothée DAILLY;maintenance effectuer le 3 août 2023;NULL;NULL
VENTILO CONVECTEUR M-17-03;CLIMATISATION VENTILO CONVECTEUR;Mona 189;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-11-2022;28-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC BUREAUX ASSOCIATION;CLIMATISATION VENTILO CONVECTEUR;SLII 342;NULL;NULL;"VC ALLÈGES
Filtre cousu
1050x175 (3)
850x175 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-12-2024;05-02-2025;56;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC BUREAUX ASSOCIATION;CLIMATISATION VENTILO CONVECTEUR;SLII 342;NULL;NULL;"VC ALLÈGES
Filtre cousu
1050x175 (3)
850x175 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-06-2024;16-10-2024;127;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC BUREAUX ASSOCIATION;CLIMATISATION VENTILO CONVECTEUR;SLII 342;NULL;NULL;"VC ALLÈGES
Filtre cousu
1050x175 (3)
850x175 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-12-2023;27-12-2023;16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
APPT 801;CLIMATISATION VENTILO CONVECTEUR;Rmc 002;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;27-01-2025;02-01-2025;-24;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;04h00;Sylvie DEMAISON;Benoît CROZET;"impossibilité d?ouvrir la trappe dans le couloir d?entrée car présence de tableaux
 un nouveau rendez-vous nous sera communiqué après dépose des tableaux par le résident 
cuisine :souflage 27 
               ambiance 24,8
salon : soufflage 26,8
              ambiance 24?7
bureau: soufflage:26,9
               ambiance 24,5
      ch1: soufflage 26,8
               ambiance 24,2
      ch2 : soufflage 27,1
               ambiance 24,4
      ch3 : soufflage 26,8
                ambiance 24,2 ";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 801;CLIMATISATION VENTILO CONVECTEUR;Rmc 002;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;27-07-2024;13-08-2024;17;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"Appt 801 

effectuer le 8-07-24

Chambre 1 :
Soufflage : 9,5
Reprise : 20,2
Ambiance : 23

Chambre 2 :
Soufflage : 9,2
Reprise : 19,6
Ambiance : 22,2

Chambre 3 : 
Soufflage :8,8
Reprise : 20
Ambiance : 23,9

bureau : 
Soufflage : 9,1
Reprise : 21,2
Ambiance : 25,1

Salon :
Soufflage : 
Reprise : 
Ambiance : 

Cuisine :
Soufflage : 9,5
Reprise : 19,6
Ambiance : 22,2

trappe de l'entrée pour clim salon impossible a ouvrir travaux en cour, on fera la maintenance sur cette machine apres les travaux.";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 801;CLIMATISATION VENTILO CONVECTEUR;Rmc 002;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;27-01-2024;15-01-2024;-11;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Appt 801 

Chambre 1 :
Soufflage : 38,4
Reprise : 28,1
Ambiance : 23

Chambre 2 :
Soufflage : 37,3
Reprise : 27,2
Ambiance : 23,2

Chambre 3 : 
Soufflage :32,3
Reprise : 27,6
Ambiance : 24

bureau : 
Soufflage : 32,5 
Reprise : 27,7
Ambiance : 24,3

Salon :
Soufflage : 34,5
Reprise : 27,7
Ambiance : 23,9

Cuisine :
Soufflage : 
Reprise : 
Ambiance : 

trappe de l'entrée se fixe que d'un côté j'ai du fixer l'autre coter avec une vis (voir photo ) 

trappe pour clim Cuisine ne s'ouvre pas d'un côté aussi (voir photo) maintenance pas réalisé pour la cuisine car pas d'accès";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 801;CLIMATISATION VENTILO CONVECTEUR;Rmc 002;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;27-07-2023;19-07-2023;-7;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 801;CLIMATISATION VENTILO CONVECTEUR;Rmc 002;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;17-11-2022;17-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC BUREAU ATHLÉTISME ENTRÉE G 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 577;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU 
625x220 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.91;NULL;14-11-2024;02-12-2024;17;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC BUREAU ATHLÉTISME ENTRÉE G 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 577;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU 
625x220 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.91;NULL;14-05-2024;16-10-2024;155;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC BUREAU ATHLÉTISME ENTRÉE G 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 577;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU 
625x220 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.91;NULL;14-11-2023;18-12-2023;33;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-01;CLIMATISATION VENTILO CONVECTEUR;Mona 204;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-11-2024;30-10-2024;-15;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;05h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 23/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-01;CLIMATISATION VENTILO CONVECTEUR;Mona 204;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2024;03-05-2024;-11;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"M-18-01
Chambre 1 : 
Soufflage : 10,9
Reprise : 19,8
Ambiance : 23,2

Chambre 2 :
Soufflage : 10,7
Reprise : 17,2
Ambiance : 22,5

Chambre 3 :
Soufflage : 10,2
Reprise : 20,7
Ambiance : 22,9

Chambre 4 :
Soufflage : 9,8
Reprise : 17,8
Ambiance : 22,9

Salon :
Soufflage : 9,5
Reprise :19,6
Ambiance ; 22,6

Cuisine :
Soufflage : 9,4
Reprise : 18,5
Ambiance : 22,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-01;CLIMATISATION VENTILO CONVECTEUR;Mona 204;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-11-2023;08-11-2023;-6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;05h00;Renaud DAMOUR;Dorothée DAILLY;"M-18-01
Chambre 1 : 
Soufflage : 9,4
Reprise : 18,3
Ambiance :22,2

Chambre 2 :
Soufflage : 9,8
Reprise : 15,8
Ambiance : 21

Chambre 3 :
Soufflage : 9,8
Reprise : 20,2
Ambiance : 22,0

Chambre 4 :
Soufflage : 9,4
Reprise : 18,5
Ambiance : 21,7

Salon :
Soufflage : 9,2
Reprise :19,8
Ambiance ; 22,2

Cuisine :
Soufflage : 9,4
Reprise : 18,5
Ambiance : 22,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-01;CLIMATISATION VENTILO CONVECTEUR;Mona 204;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2023;31-05-2023;16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-01;CLIMATISATION VENTILO CONVECTEUR;Mona 204;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2022;01-12-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-14-03;CLIMATISATION VENTILO CONVECTEUR;Mona 162;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-11-2024;04-11-2024;-4;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;00h05;Géraldine DAUBIGNY;Benoît CROZET;maintenance non réalisée car résident absent pendant la campagne et non autorisation de clés ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-14-03;CLIMATISATION VENTILO CONVECTEUR;Mona 162;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2024;30-04-2024;-8;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-14-03
Chambre 1 :
Soufflage : 9,2
Reprise : 18,1
Ambiance : 22,7

Chambre 2 :
Soufflage : 8,2
Reprise :  17,9
Ambiance : 22,4

Salon :
Soufflage : 8,5
Reprise : 16,4
Ambiance : 22,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-14-03;CLIMATISATION VENTILO CONVECTEUR;Mona 162;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-11-2023;26-10-2023;-13;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"M-14-03
Chambre 1 :
Soufflage : 9,2
Reprise : 18,1
Ambiance : 22,7

Chambre 2 :
Soufflage : 8,6
Reprise :  17,9
Ambiance : 22,4

Salon :
Soufflage : 8,1
Reprise : 16,4
Ambiance : 22,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-14-03;CLIMATISATION VENTILO CONVECTEUR;Mona 162;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-07-2023;11-07-2023;7;CLIMATISATION VENTILO CONVECTEUR;Curative;suite à une demande d'intervention pour défaut sur spacelynk, disjonction puis remise en route de l'installation. contrôle du bon fonctionnement à mon départ. ticket 11083;01h00;Géraldine DAUBIGNY;Benoît CROZET;fait le 04/07 par téo Dulbecco;NULL;NULL
VENTILO CONVECTEUR M-14-03;CLIMATISATION VENTILO CONVECTEUR;Mona 162;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2023;09-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-14-03;CLIMATISATION VENTILO CONVECTEUR;Mona 162;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-11-2022;21-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-09-03;CLIMATISATION VENTILO CONVECTEUR;Mona 126;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;02-11-2024;30-10-2024;-2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 22/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-09-03;CLIMATISATION VENTILO CONVECTEUR;Mona 126;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;02-05-2024;26-04-2024;-5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-09-03
Chambre 1 :
Soufflage : 9,2
Reprise : 18,5
Ambiance : 22,3

Chambre 2 :
Soufflage : 9,4
Reprise :  18,3
Ambiance : 22,4

Salon :
Soufflage : 9,4
Reprise : 18,5
Ambiance : 22,7";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-09-03;CLIMATISATION VENTILO CONVECTEUR;Mona 126;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;02-11-2023;25-10-2023;-7;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"M-09-3
Chambre 1 :
Soufflage : 9,6
Reprise : 18,1
Ambiance : 22

Chambre 2 :
Soufflage : 8,3
Reprise :  18,4
Ambiance : 21,6

Salon :
Soufflage : 9,2
Reprise : 19,5
Ambiance : 22,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-09-03;CLIMATISATION VENTILO CONVECTEUR;Mona 126;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;02-05-2023;04-05-2023;2;CLIMATISATION VENTILO CONVECTEUR;Préventive;Maintenance;03h00;Géraldine DAUBIGNY;Benoît CROZET;NULL;NULL;NULL
VENTILO CONVECTEUR M-09-03;CLIMATISATION VENTILO CONVECTEUR;Mona 126;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;02-05-2023;25-10-2023;176;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 04-05-2023;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-09-03;CLIMATISATION VENTILO CONVECTEUR;Mona 126;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;10-11-2022;10-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC ARNULF ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 285;NULL;NULL;"3 VC Plaffonier
N_112/087/091

filtres cousu 795x185 (2)
                       595x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-01-2025;03-03-2025;59;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC ARNULF ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 285;NULL;NULL;"3 VC Plaffonier
N_112/087/091

filtres cousu 795x185 (2)
                       595x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-07-2024;08-07-2024;5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ARNULF ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 285;NULL;NULL;"3 VC Plaffonier
N_112/087/091

filtres cousu 795x185 (2)
                       595x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-01-2024;06-06-2024;155;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ARNULF ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 285;NULL;NULL;"3 VC Plaffonier
N_112/087/091

filtres cousu 795x185 (2)
                       595x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-07-2023;09-11-2023;129;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;resaux corps de vannes vétuste,  à prevoir remplacement sur 3e console bureau Romain;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC ASSOCIATION BARBAGIUANS ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 301;NULL;NULL;"4 VC ALLEGES 
N_125/120/131/142
