Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
Filtres cousus 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-01-2025;03-03-2025;52;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC ASSOCIATION BARBAGIUANS ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 301;NULL;NULL;"4 VC ALLEGES 
N_125/120/131/142
Filtres cousus 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-07-2024;05-06-2024;-34;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ASSOCIATION BARBAGIUANS ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 301;NULL;NULL;"4 VC ALLEGES 
N_125/120/131/142
Filtres cousus 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-01-2024;27-01-2024;16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ASSOCIATION BARBAGIUANS ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 301;NULL;NULL;"4 VC ALLEGES 
N_125/120/131/142
Filtres cousus 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-07-2023;14-07-2023;4;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC VISION OBLIQUE ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 352;NULL;NULL;"1 VC Plafonnier 
N_105
Filtres cousu 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;ENTREE E;03-01-2025;30-01-2025;27;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h30;Léopoldine DOUDOU;Patrick CHARLES;suite à fuite fût E changement de 4 plaques de FP ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC VISION OBLIQUE ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 352;NULL;NULL;"1 VC Plafonnier 
N_105
Filtres cousu 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;ENTREE E;03-07-2024;06-06-2024;-26;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC VISION OBLIQUE ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 352;NULL;NULL;"1 VC Plafonnier 
N_105
Filtres cousu 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;ENTREE E;03-01-2024;29-01-2024;26;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC VISION OBLIQUE ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 352;NULL;NULL;"1 VC Plafonnier 
N_105
Filtres cousu 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;ENTREE E;03-07-2023;09-11-2023;129;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h30;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-03-02;CLIMATISATION VENTILO CONVECTEUR;Mona 054;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-11-2024;29-10-2024;-19;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 11/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-03-02;CLIMATISATION VENTILO CONVECTEUR;Mona 054;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-05-2024;10-04-2024;-37;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Renaud DAMOUR;Benoît CROZET;"M-03-02

Chambre 1 :
Soufflage : 30,5
Reprise : 23,7
Ambiance : 23,2

Chambre 2 :
Soufflage : 33,7
Reprise : 24,7
Ambiance : 23,2

Cuisine :
Soufflage : 35
Reprise : 24,3
Ambiance : 23,5

Salon :
Soufflage : 36,3
Reprise : 25,4
Ambiance : 23,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-03-02;CLIMATISATION VENTILO CONVECTEUR;Mona 054;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-11-2023;21-11-2023;3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Dorothée DAILLY;"M-03-02 
Chambre 1 :
Soufflage : 9,2
Reprise : 18,5
Ambiance : 23,8

Chambre 2 :
Soufflage : 8,2
Reprise :  18,1
Ambiance : 22,9

Salon :
Soufflage : 8,8
Reprise : 18,4
Ambiance : 23,9

Cuisine :
Soufflage : 9,2
Reprise : 18,5
Ambiance : 23,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-03-02;CLIMATISATION VENTILO CONVECTEUR;Mona 054;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-05-2023;12-05-2023;-5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 25-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-03-02;CLIMATISATION VENTILO CONVECTEUR;Mona 054;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-10-2022;24-10-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC ÉCOUTE CANCER RECONFORT ENTRÉE H 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 297;NULL;NULL;"VC ALLEGES 
1050x175 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2024;31-10-2024;-14;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h15;Sylvie DESPREZ;Patrick CHARLES;locataire absent;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ÉCOUTE CANCER RECONFORT ENTRÉE H 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 297;NULL;NULL;"VC ALLEGES 
1050x175 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ÉCOUTE CANCER RECONFORT ENTRÉE H 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 297;NULL;NULL;"VC ALLEGES 
1050x175 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2023;21-12-2023;35;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Patrick CHARLES;absent ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LOGES DES LEGENDES CHARPENTE NIV 23.75;CLIMATISATION VENTILO CONVECTEUR;SLII 630;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;20-01-2025;19;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LOGES DES LEGENDES CHARPENTE NIV 23.75;CLIMATISATION VENTILO CONVECTEUR;SLII 630;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-12-2024;03-12-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;loge 12 Rpc HS ;04h00;Sylvie DESPREZ;Patrick CHARLES;remplacement du rpc hs, test fonctionnement concluant;NULL;NULL
VC LOGES DES LEGENDES CHARPENTE NIV 23.75;CLIMATISATION VENTILO CONVECTEUR;SLII 630;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-07-2024;21-10-2024;112;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
APPT 502;CLIMATISATION VENTILO CONVECTEUR;Rmc 013;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;26-01-2025;10-01-2025;-15;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Sylvie DEMAISON;Sylvie CASTILLON;"séjour :soufflage 27
             reprise 24
ch1:     soufflage 26,9
             reprise.    23,8
ch2.     soufflage 27,1
             reprise.    23,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 502;CLIMATISATION VENTILO CONVECTEUR;Rmc 013;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;26-07-2024;14-08-2024;19;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"Appt 502

effectuer 12-07-24

Chambre 1 :
Soufflage : 9,3
Reprise : 18,8
Ambiance : 22,6

Chambre 2 :
Soufflage : 9,2
Reprise : 18,5
Ambiance : 22,2

Salon :
Soufflage : 9,7
Reprise : 21,6
Ambiance : 22,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 502;CLIMATISATION VENTILO CONVECTEUR;Rmc 013;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;26-01-2024;16-01-2024;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"Appt 502

Chambre 1 :
Soufflage : 38,7
Reprise : 28,3
Ambiance : 24,8

Chambre 2 :
Soufflage : 38,7
Reprise : 28,2
Ambiance : 23,5

Salon : 
Soufflage : 37,5
Reprise : 27,7
Ambiance : 23,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 502;CLIMATISATION VENTILO CONVECTEUR;Rmc 013;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;26-07-2023;28-07-2023;2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h20;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 502;CLIMATISATION VENTILO CONVECTEUR;Rmc 013;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;26-01-2023;26-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-14-01;CLIMATISATION VENTILO CONVECTEUR;Mona 168;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-11-2024;04-11-2024;-11;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;00h05;Géraldine DAUBIGNY;Benoît CROZET;maintenance non réalisée car résident absent pendant la campagne et non autorisation de clés ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-14-01;CLIMATISATION VENTILO CONVECTEUR;Mona 168;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-05-2024;16-04-2024;-29;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"M-14-01

Chambre 1 :
Soufflage : 12
Reprise : 23,2
Ambiance : 23,8

chambre 2 :
Soufflage : 10,8
Reprise : 22
Ambiance : 22,1

chambre 3 :
Soufflage : 11,7
Reprise : 22,1
Ambiance : 23,1

chambre 4 :
Soufflage : 12,2
Reprise : 22
Ambiance : 23

Salon :
Soufflage : 10,6
Reprise : 22,5
Ambiance : 23,9

Cuisine :
Soufflage : 11,7
Reprise : 21,9
Ambiance : 22,8";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-14-01;CLIMATISATION VENTILO CONVECTEUR;Mona 168;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-11-2023;23-10-2023;-23;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Dorothée DAILLY;"M-14-1
Chambre 1 :
Soufflage : 9,4
Reprise : 17,5
Ambiance : 24,1

Chambre 2 :
Soufflage : 9,2
Reprise : 18,3
Ambiance : 23,1

Chambre 3 :
Soufflage : 9,8
Reprise : 17,4
Ambiance : 23,6

Salon :
Soufflage : 8,9
Reprise : 18,2
Ambiance ; 23,3

Cuisine :
Soufflage : 9,4
Reprise : 18,8
Ambiance : 23,9

Chambre 4 :
Soufflage : 8,8
Reprise : 18,1
Ambiance : 23,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-14-01;CLIMATISATION VENTILO CONVECTEUR;Mona 168;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-05-2023;16-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-14-01;CLIMATISATION VENTILO CONVECTEUR;Mona 168;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-11-2022;22-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC Commision d'insertion des diplômés ENTREE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 286;NULL;NULL;"2 VC PLAFONNIER 
N_079/093
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2025;15-11-2024;-55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC Commision d'insertion des diplômés ENTREE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 286;NULL;NULL;"2 VC PLAFONNIER 
N_079/093
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2024;16-10-2024;98;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC Commision d'insertion des diplômés ENTREE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 286;NULL;NULL;"2 VC PLAFONNIER 
N_079/093
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2024;16-10-2024;280;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC Commision d'insertion des diplômés ENTREE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 286;NULL;NULL;"2 VC PLAFONNIER 
N_079/093
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2023;19-07-2023;9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-03;CLIMATISATION VENTILO CONVECTEUR;Mona 198;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-11-2024;30-10-2024;-25;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 18/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-03;CLIMATISATION VENTILO CONVECTEUR;Mona 198;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2024;03-05-2024;-21;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-18-03
Chambre 1 :
Soufflage : 8,8
Reprise : 18,5
Ambiance : 22,5

Chambre 2 :
Soufflage : 9,7
Reprise : 19,9
Ambiance : 22,1

Salon :
Soufflage : 9,5
Reprise : 20,3
Ambiance : 22,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-03;CLIMATISATION VENTILO CONVECTEUR;Mona 198;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-11-2023;26-12-2023;31;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 29-11


Chambre 1 :
Soufflage : 39,6
Reprise : 27,4
Ambiance : 22,9

Chambre 2 :
Soufflage : 39,7
Reprise : 30,1
Ambiance : 23,2

Salon :
Soufflage : 36
Reprise : 28,1
Ambiance : 24,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-03;CLIMATISATION VENTILO CONVECTEUR;Mona 198;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2023;25-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-18-03;CLIMATISATION VENTILO CONVECTEUR;Mona 198;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2022;30-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC LEGION D'HONNEUR ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 312;NULL;NULL;"VC ALLEGES 
850x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2024;02-12-2024;16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LEGION D'HONNEUR ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 312;NULL;NULL;"VC ALLEGES 
850x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LEGION D'HONNEUR ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 312;NULL;NULL;"VC ALLEGES 
850x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2023;21-12-2023;35;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Patrick CHARLES;absent ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC UIPM ENTRÉE C 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 302;NULL;NULL;"3 VC ALLEGES 
FILTRES COUSU 1050x175";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;24-01-2025;13-11-2024;-71;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC UIPM ENTRÉE C 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 302;NULL;NULL;"3 VC ALLEGES 
FILTRES COUSU 1050x175";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;24-07-2024;30-07-2024;6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC UIPM ENTRÉE C 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 302;NULL;NULL;"3 VC ALLEGES 
FILTRES COUSU 1050x175";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;24-01-2024;30-07-2024;188;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC UIPM ENTRÉE C 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 302;NULL;NULL;"3 VC ALLEGES 
FILTRES COUSU 1050x175";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;24-07-2023;17-10-2023;84;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;intervention realiser avec G.LOPEZ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
APPT 601;CLIMATISATION VENTILO CONVECTEUR;Rmc 017;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;17-01-2025;08-01-2025;-8;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Sylvie DEMAISON;Sylvie CASTILLON;"remplacement serveau moteur VC séjour 


séjour:soufflage 27,1
            reprise 24,4
ch1:     soufflage 28
            reprise 24,6 
ch2 :   soufflage 27,5
            reprise 24,1

";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 601;CLIMATISATION VENTILO CONVECTEUR;Rmc 017;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;13-08-2024;13-08-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;maintenance ;03h00;Renaud DAMOUR;Benoît CROZET;"Appt 601
effectuer le 10-07-24

Chambre 1 :
Soufflage : 8,9
Reprise : 18,6
Ambiance : 22,5

Chambre 2 :
Soufflage : 9,6
Reprise : 18,1
Ambiance : 22,4

Salon :
Soufflage : 9,8
Reprise : 21,5
Ambiance : 22,2";NULL;NULL
APPT 601;CLIMATISATION VENTILO CONVECTEUR;Rmc 017;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;17-07-2024;16-01-2024;-182;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Renaud DAMOUR;Dorothée DAILLY;"Appt 601

Chambre 1 :
Soufflage : 39,7
Reprise : 29,2
Ambiance : 23,6

Chambre 2 :
Soufflage : 39,2
Reprise : 28,8
Ambiance : 23,5

Salon : 
Soufflage : 38,1
Reprise : 28
Ambiance : 24,3";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 601;CLIMATISATION VENTILO CONVECTEUR;Rmc 017;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;17-01-2024;10-10-2023;-98;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 19-07;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
APPT 601;CLIMATISATION VENTILO CONVECTEUR;Rmc 017;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;17-07-2023;19-07-2023;2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 19-07;Bug informatique. Lors de la saisie d'un commentaire, cela efface les points de contrôle cochés.;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
APPT 601;CLIMATISATION VENTILO CONVECTEUR;Rmc 017;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;25-01-2023;25-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC POLICE CARTE DE SEJOUR ENTRÉE H 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 298;NULL;NULL;"VC ALLEGES 
850x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2024;31-10-2024;-14;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h15;Sylvie DESPREZ;Patrick CHARLES;locataire absent;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC POLICE CARTE DE SEJOUR ENTRÉE H 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 298;NULL;NULL;"VC ALLEGES 
850x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Gaston DUBIGNY;Patrick CHARLES;intervention réalisée avec Johan en juillet 2024;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC POLICE CARTE DE SEJOUR ENTRÉE H 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 298;NULL;NULL;"VC ALLEGES 
850x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2023;21-12-2023;35;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SEE ENTRÉE H 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 327;NULL;NULL;"VC ALLEGES 
(8) 1050x175
(2) 850x175";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2024;02-12-2024;16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SEE ENTRÉE H 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 327;NULL;NULL;"VC ALLEGES 
(8) 1050x175
(2) 850x175";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SEE ENTRÉE H 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 327;NULL;NULL;"VC ALLEGES 
(8) 1050x175
(2) 850x175";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2023;15-01-2024;60;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h30;Cédric DITTMANN;Patrick CHARLES;bureau études,  corps de vannes et vannes alimentation vétuste sur réseau froid;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC REFECTOIRE PERSONNEL NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 339;NULL;NULL;"VC plafonnier 
filtre cousu 795x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-12-2024;11-02-2025;68;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC REFECTOIRE PERSONNEL NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 339;NULL;NULL;"VC plafonnier 
filtre cousu 795x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-06-2024;16-10-2024;134;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC REFECTOIRE PERSONNEL NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 339;NULL;NULL;"VC plafonnier 
filtre cousu 795x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-12-2023;15-01-2024;41;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
