Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
VENTILO CONVECTEUR M-20-01;CLIMATISATION VENTILO CONVECTEUR;Mona 216;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-11-2024;30-10-2024;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;08h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Theo  le 13/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-20-01;CLIMATISATION VENTILO CONVECTEUR;Mona 216;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2024;03-06-2024;25;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;08h00;Renaud DAMOUR;Benoît CROZET;"maintenance faite le 24-04 
remplacement du moteur sur le VC maître Chambre Master 

M-20

Chambre 1 : 
Soufflage : 9,4
Reprise : 18,5
Ambiance : 22,5

 Chambre 2 : 
Soufflage : 9,2
Reprise : 18,3
Ambiance : 21,5

Chambre 3 :
Soufflage : 9,4
Reprise : 17,8
Ambiance : 22

Chambre 4 :
Soufflage : 9,1
Reprise : 18,2
Ambiance : 22,3

Chambre 6 :
Soufflage : 9,5
Reprise : 18,4
Ambiance : 22

Sdb Chambre 6 :
Soufflage : 9,1
Reprise : 18,9
Ambiance : 22,8

Dressing : 
Soufflage : 8,8
Reprise : 19,7
Ambiance : 23,6

Fitness :
Soufflage : 9
Reprise : 18,8
Ambiance : 23

Salon :
Soufflage : 9,4
Reprise : 18,7
Ambiance ; 22,8

Cine :
Soufflage : 9,2
Reprise :18,5
Ambiance ; 22,2

Cuisine :
Soufflage : 9,1
Reprise : 18,3
Ambiance : 22,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-20-01;CLIMATISATION VENTILO CONVECTEUR;Mona 216;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-11-2023;04-03-2024;116;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;08h00;Renaud DAMOUR;Dorothée DAILLY;maintenance effectuée le 11 novembre 2023;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-20-01;CLIMATISATION VENTILO CONVECTEUR;Mona 216;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2023;09-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 28-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-20-01;CLIMATISATION VENTILO CONVECTEUR;Mona 216;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-12-2022;05-12-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC SEVERINE OLIVIE/ALEXIA MARTINI ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 330;NULL;NULL;"2 VC Alleges
N_034/030
Filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;BUREAUXF;10-01-2025;15-11-2024;-55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SEVERINE OLIVIE/ALEXIA MARTINI ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 330;NULL;NULL;"2 VC Alleges
N_034/030
Filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;BUREAUXF;10-07-2024;15-11-2024;128;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SEVERINE OLIVIE/ALEXIA MARTINI ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 330;NULL;NULL;"2 VC Alleges
N_034/030
Filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;BUREAUXF;06-06-2024;06-06-2024;0;CLIMATISATION VENTILO CONVECTEUR;Astreinte;absence ;00h05;Léopoldine DOUDOU;Patrick CHARLES;absent ce jour mot laissé ;NULL;NULL
VC SEVERINE OLIVIE/ALEXIA MARTINI ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 330;NULL;NULL;"2 VC Alleges
N_034/030
Filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;BUREAUXF;06-06-2024;17-06-2024;11;CLIMATISATION VENTILO CONVECTEUR;Préventive;absence ;00h05;Sylvie DESPREZ;Patrick CHARLES;entretien realiser par steven le 14/06/2024;NULL;NULL
VC SEVERINE OLIVIE/ALEXIA MARTINI ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 330;NULL;NULL;"2 VC Alleges
N_034/030
Filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;BUREAUXF;10-01-2024;14-06-2024;156;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SEVERINE OLIVIE/ALEXIA MARTINI ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 330;NULL;NULL;"2 VC Alleges
N_034/030
Filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;BUREAUXF;10-07-2023;11-07-2023;1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC RÉGIE PISCINE NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 596;NULL;NULL;"VC Plafonnier 
Filtres cousu
795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;18-12-2024;29-01-2025;42;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC RÉGIE PISCINE NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 596;NULL;NULL;"VC Plafonnier 
Filtres cousu
795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;25-10-2024;25-10-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative; Ouverture des vannes au lt 9 Contrôle de bon fonctionnement. ;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
VC RÉGIE PISCINE NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 596;NULL;NULL;"VC Plafonnier 
Filtres cousu
795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;18-06-2024;08-08-2024;51;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC RÉGIE PISCINE NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 596;NULL;NULL;"VC Plafonnier 
Filtres cousu
795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;18-12-2023;27-12-2023;9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CLIM CH 83 HDC;CLIMATISATION VENTILO CONVECTEUR;HDC 203;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-12-2024;05-08-2024;-136;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre mis saison ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CLIM CH 83 HDC;CLIMATISATION VENTILO CONVECTEUR;HDC 203;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-06-2024;26-06-2024;6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h30;Loïse DEBAY;Dorothée DAILLY;"nettoyage des grilles 
controle fonctionnement RAS";NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CLIM CH 83 HDC;CLIMATISATION VENTILO CONVECTEUR;HDC 203;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-12-2023;01-12-2023;-18;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;plus remplacement de la bobine ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-13-03;CLIMATISATION VENTILO CONVECTEUR;Mona 156;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 03;12-11-2024;30-10-2024;-12;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par david et kevin le 2/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-13-03;CLIMATISATION VENTILO CONVECTEUR;Mona 156;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 03;12-05-2024;02-05-2024;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Joseph DRUET;Benoît CROZET;"Salon 
Soufflage 8
Reprise 22

Chambre 1
Soufflage 7.5
Reprise 22

Chambre 2
Soufflage 7.7
Reprise 22

Cuisine 
Soufflage 8
Reprise 22";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-13-03;CLIMATISATION VENTILO CONVECTEUR;Mona 156;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 03;12-11-2023;20-10-2023;-22;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"M-13-3
Chambre 1 :
Soufflage : 9,4
Reprise : 18,1
Ambiance : 22,5

Chambre 2 :
Soufflage : 8,6
Reprise :  21
Ambiance : 21,6

Salon :
Soufflage : 9,4
Reprise : 18,5
Ambiance : 22,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-13-03;CLIMATISATION VENTILO CONVECTEUR;Mona 156;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 03;12-05-2023;09-05-2023;-2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 20-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-13-03;CLIMATISATION VENTILO CONVECTEUR;Mona 156;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 03;17-11-2022;17-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC DIRECTION DES AFFAIRE JURIDIQUE ENTRÉE H 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 283;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE H;06-12-2024;06-12-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;fuite collecteur chauffage ;07h00;Léopoldine DOUDOU;Patrick CHARLES;"intervention sur collecteur chauffage en 1""1/4";NULL;NULL
VC DIRECTION DES AFFAIRE JURIDIQUE ENTRÉE H 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 283;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE H;05-12-2024;05-12-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;fuite réseau chauffage ;01h00;Léopoldine DOUDOU;Patrick CHARLES;intervention sur réseau chauffage ;NULL;NULL
VC SALLE DE COURS STAGIAIRES NIV 13.15;CLIMATISATION VENTILO CONVECTEUR;SLII 586;NULL;NULL;"VC ALLÈGES 
Filtres cousu  1050x175 (5) / 850x175 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;NULL;18-12-2024;18-12-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SALLE DE COURS STAGIAIRES NIV 13.15;CLIMATISATION VENTILO CONVECTEUR;SLII 586;NULL;NULL;"VC ALLÈGES 
Filtres cousu  1050x175 (5) / 850x175 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;NULL;18-06-2024;26-07-2024;38;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SALLE DE COURS STAGIAIRES NIV 13.15;CLIMATISATION VENTILO CONVECTEUR;SLII 586;NULL;NULL;"VC ALLÈGES 
Filtres cousu  1050x175 (5) / 850x175 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;NULL;18-12-2023;18-12-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC EGIS ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 316;NULL;NULL;"2 VC ALLEGES
N_124/122
filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-01-2025;03-03-2025;52;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;corps de vannes froid et chaud hs sur les deux appareils prevoir remplacement;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC EGIS ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 316;NULL;NULL;"2 VC ALLEGES
N_124/122
filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-07-2024;30-10-2024;112;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h15;Sylvie DESPREZ;Patrick CHARLES;locataire absent;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC EGIS ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 316;NULL;NULL;"2 VC ALLEGES
N_124/122
filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-01-2024;03-06-2024;145;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;2 corps de vannes eg usées;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC EGIS ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 316;NULL;NULL;"2 VC ALLEGES
N_124/122
filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-07-2023;10-11-2023;122;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SOCRI MC ENTRÉE E 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 289;NULL;NULL;"5 VC ALLEGE 
N_ 143/003/126/127/144

Filtres cousu 1450x175 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-01-2025;25-02-2025;53;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Patrick CHARLES;contrôle général ok ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SOCRI MC ENTRÉE E 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 289;NULL;NULL;"5 VC ALLEGE 
N_ 143/003/126/127/144

Filtres cousu 1450x175 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-07-2024;08-07-2024;4;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SOCRI MC ENTRÉE E 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 289;NULL;NULL;"5 VC ALLEGE 
N_ 143/003/126/127/144

Filtres cousu 1450x175 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-01-2024;03-06-2024;152;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SOCRI MC ENTRÉE E 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 289;NULL;NULL;"5 VC ALLEGE 
N_ 143/003/126/127/144

Filtres cousu 1450x175 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-07-2023;19-07-2023;16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 201;CLIMATISATION VENTILO CONVECTEUR;Rmc 007;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;25-01-2025;07-01-2025;-17;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;04h00;Sylvie DEMAISON;Sylvie CASTILLON;"sejour:  soufflage  28,7
               reprise.    24,5
ch1:       soufflage.27,9 
               reprise.   23.7
ch 2 :     soufflage 28,8
               reprise.    24
ch3:        soufflage 27,8
               reprise.     23,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 201;CLIMATISATION VENTILO CONVECTEUR;Rmc 007;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;25-07-2024;26-09-2024;63;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Jean-Baptiste DEPAUW;Benoît CROZET;"maintenance suite aux travaux réalisés dans l'appartement.

test en chaud et froid.
RAS";NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
APPT 201;CLIMATISATION VENTILO CONVECTEUR;Rmc 007;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;25-01-2024;17-01-2024;-7;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"Appt 201

Chambre 1 :
Soufflage : 39
Reprise : 28,8
Ambiance : 23,6

Chambre 2 :
Soufflage : 38,2
Reprise : 28,2
Ambiance : 24,5

Chambre 3 : 
Soufflage : 38,4
Reprise : 27,4
Ambiance : 23,8

Salon :
Soufflage : 35,1
Reprise : 28,5
Ambiance : 24,3";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 201;CLIMATISATION VENTILO CONVECTEUR;Rmc 007;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;25-07-2023;21-07-2023;-3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 201;CLIMATISATION VENTILO CONVECTEUR;Rmc 007;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;2;NULL;18-01-2023;18-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC SAMBA EXPERT ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 328;NULL;NULL;"7 VC Alleges
2 VC Plafonniers
N_051/028/039/031/040/065/025/055/022
Filtres cousu 795x185 (2) / 1050x175 (7)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-01-2025;15-11-2024;-55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SAMBA EXPERT ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 328;NULL;NULL;"7 VC Alleges
2 VC Plafonniers
N_051/028/039/031/040/065/025/055/022
Filtres cousu 795x185 (2) / 1050x175 (7)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;07-01-2025;07-01-2025;0;CLIMATISATION VENTILO CONVECTEUR;Curative;vc froid ;01h00;Léopoldine DOUDOU;Patrick CHARLES;intervention sur un vc ressenti froid mais souffle à t°ambiante!;NULL;NULL
VC SAMBA EXPERT ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 328;NULL;NULL;"7 VC Alleges
2 VC Plafonniers
N_051/028/039/031/040/065/025/055/022
Filtres cousu 795x185 (2) / 1050x175 (7)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-07-2024;16-10-2024;98;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SAMBA EXPERT ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 328;NULL;NULL;"7 VC Alleges
2 VC Plafonniers
N_051/028/039/031/040/065/025/055/022
Filtres cousu 795x185 (2) / 1050x175 (7)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-01-2024;16-10-2024;280;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SAMBA EXPERT ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 328;NULL;NULL;"7 VC Alleges
2 VC Plafonniers
N_051/028/039/031/040/065/025/055/022
Filtres cousu 795x185 (2) / 1050x175 (7)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT F;10-07-2023;16-10-2023;98;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-14-02;CLIMATISATION VENTILO CONVECTEUR;Mona 165;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-11-2024;29-10-2024;-20;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;05h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 3/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-14-02;CLIMATISATION VENTILO CONVECTEUR;Mona 165;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-05-2024;26-04-2024;-22;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"M-14-02
Chambre 1 :
Soufflage : 9,2
Reprise : 20,1
Ambiance : 24,5

Chambre 2 :
Soufflage : 8,4
Reprise :  18,4
Ambiance : 23,3

Salon :
Soufflage : 10
Reprise : 19,8
Ambiance : 22,6

Cuisine :
Soufflage : 10,7
Reprise : 18,5
Ambiance : 22,5";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-14-02;CLIMATISATION VENTILO CONVECTEUR;Mona 165;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-11-2023;27-10-2023;-22;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"M-14-02
Chambre 1 :
Soufflage : 8,4
Reprise : 17,4
Ambiance : 24,5

Chambre 2 :
Soufflage : 8,1
Reprise :  16,9
Ambiance : 23,9

Salon :
Soufflage : 8,7
Reprise : 17,9
Ambiance : 24,1

Cuisine :
Soufflage : 9,2
Reprise : 16,8
Ambiance : 23,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-14-02;CLIMATISATION VENTILO CONVECTEUR;Mona 165;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-05-2023;12-05-2023;-6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 26-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-14-02;CLIMATISATION VENTILO CONVECTEUR;Mona 165;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-11-2022;22-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-06-02;CLIMATISATION VENTILO CONVECTEUR;Mona 090;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 02;24-11-2024;29-10-2024;-25;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 4/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-06-02;CLIMATISATION VENTILO CONVECTEUR;Mona 090;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 02;24-05-2024;08-04-2024;-45;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-06-02

Chambre 1 :
Soufflage : 30,3
Reprise : 23,6
Ambiance : 23,5

Chambre 2 :
Soufflage : 33,7
Reprise : 24,7
Ambiance : 23,2

Cuisine :
Soufflage : 35
Reprise : 24,3
Ambiance : 23,5

Salon :
Soufflage : 36,3
Reprise : 25,4
Ambiance : 23,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-06-02;CLIMATISATION VENTILO CONVECTEUR;Mona 090;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 02;24-11-2023;08-11-2023;-15;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"M-06-02
Chambre 1 :
Soufflage : 9,6
Reprise : 17
Ambiance : 22,3

Chambre 2 :
Soufflage : 9,2
Reprise :  18,6
Ambiance : 22,3

Salon :
Soufflage : 9,6
Reprise : 18,8
Ambiance : 23,7

Cuisine :
Soufflage : 9,8
Reprise : 19,2
Ambiance : 23,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-06-02;CLIMATISATION VENTILO CONVECTEUR;Mona 090;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 02;24-05-2023;08-05-2023;-15;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-06-02;CLIMATISATION VENTILO CONVECTEUR;Mona 090;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 02;01-11-2022;01-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC CENTRE PRESSE FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 588;NULL;NULL;"VC ALLEGES 
Filtres cousu 1050x175 (15) / 850x175 (5)
(DISJONCTEUR GENERALE QCV1 QCV2 QCV3 ARMOIRE LT15 EXTRACTEUR)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;11-12-2024;04-02-2025;55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Léopoldine DOUDOU;Patrick CHARLES;corps de vanne chaud 244 ouvert ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC CENTRE PRESSE FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 588;NULL;NULL;"VC ALLEGES 
Filtres cousu 1050x175 (15) / 850x175 (5)
(DISJONCTEUR GENERALE QCV1 QCV2 QCV3 ARMOIRE LT15 EXTRACTEUR)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;08-10-2024;08-10-2024;0;CLIMATISATION VENTILO CONVECTEUR;Travaux;changement vc;02h00;Léopoldine DOUDOU;Patrick CHARLES;changement du vc 248 (fuite batterie) avec un vc des chambres stagiaire ;NULL;NULL
VC CENTRE PRESSE FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 588;NULL;NULL;"VC ALLEGES 
Filtres cousu 1050x175 (15) / 850x175 (5)
(DISJONCTEUR GENERALE QCV1 QCV2 QCV3 ARMOIRE LT15 EXTRACTEUR)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;11-06-2024;08-08-2024;58;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h05;Léopoldine DOUDOU;Patrick CHARLES;travaux ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC CENTRE PRESSE FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 588;NULL;NULL;"VC ALLEGES 
Filtres cousu 1050x175 (15) / 850x175 (5)
(DISJONCTEUR GENERALE QCV1 QCV2 QCV3 ARMOIRE LT15 EXTRACTEUR)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;11-12-2023;08-01-2024;28;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC Direction des ressources humaines et des formations de la fonction publique entrée H 3eme etg;CLIMATISATION VENTILO CONVECTEUR;SLII 326;NULL;NULL;"VC ALLEGES 
1050x175 (5) 1180x175 (1)
VC PLAFONNIER 
795x185 (5) / 1260x205(1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;13-12-2024;13-12-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;appel problème chauffage;02h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement general,
purges des vc drh 5eme etage et somobois ok
controle depart pompe lt14 OK
longue purge sur vc concerner au 3 eme etg plus remplacement thermostat hs 
controle fonctionnement Ok ";NULL;NULL
VC Direction des ressources humaines et des formations de la fonction publique entrée H 3eme etg;CLIMATISATION VENTILO CONVECTEUR;SLII 326;NULL;NULL;"VC ALLEGES 
1050x175 (5) 1180x175 (1)
VC PLAFONNIER 
795x185 (5) / 1260x205(1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;25-11-2024;25-11-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;vc souffle froid ;00h30;Léopoldine DOUDOU;Patrick CHARLES;conseil de réglage sur 2 vc dans un petit bureau ;NULL;NULL
VC Direction des ressources humaines et des formations de la fonction publique entrée H 3eme etg;CLIMATISATION VENTILO CONVECTEUR;SLII 326;NULL;NULL;"VC ALLEGES 
1050x175 (5) 1180x175 (1)
VC PLAFONNIER 
