Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
795x185 (5) / 1260x205(1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2024;06-11-2024;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC Direction des ressources humaines et des formations de la fonction publique entrée H 3eme etg;CLIMATISATION VENTILO CONVECTEUR;SLII 326;NULL;NULL;"VC ALLEGES 
1050x175 (5) 1180x175 (1)
VC PLAFONNIER 
795x185 (5) / 1260x205(1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC Direction des ressources humaines et des formations de la fonction publique entrée H 3eme etg;CLIMATISATION VENTILO CONVECTEUR;SLII 326;NULL;NULL;"VC ALLEGES 
1050x175 (5) 1180x175 (1)
VC PLAFONNIER 
795x185 (5) / 1260x205(1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2023;15-01-2024;60;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h30;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-16-03;CLIMATISATION VENTILO CONVECTEUR;Mona 180;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-11-2024;30-10-2024;-16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 25/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-16-03;CLIMATISATION VENTILO CONVECTEUR;Mona 180;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-11-2023;19-10-2023;-27;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"M-16-3

Chambre 1 :
Soufflage : 8
Reprise : 17,8
Ambiance : 22,4

Chambre 2 :
Soufflage : 8,6
Reprise :  18,3
Ambiance : 22

Salon :
Soufflage : 9,6
Reprise : 17,4
Ambiance : 21,9
";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-16-03;CLIMATISATION VENTILO CONVECTEUR;Mona 180;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-05-2023;09-05-2023;-6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 24-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-16-03;CLIMATISATION VENTILO CONVECTEUR;Mona 180;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-11-2022;24-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-09-02;CLIMATISATION VENTILO CONVECTEUR;Mona 129;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;09-11-2024;30-10-2024;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;05h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 22/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-09-02;CLIMATISATION VENTILO CONVECTEUR;Mona 129;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;09-05-2024;12-04-2024;-26;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-09-02

Chambre 1 :
Soufflage : 32,3
Reprise : 25,8
Ambiance : 23,7

Chambre 2 :
Soufflage : 31,2
Reprise : 25,3
Ambiance : 23,6

Chambre 3  :
Soufflage : 41
Reprise : 30,2
Ambiance : 23,9

Salon :
Soufflage : 35
Reprise : 24,7
Ambiance : 24";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-09-02;CLIMATISATION VENTILO CONVECTEUR;Mona 129;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;09-11-2023;23-10-2023;-16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Dorothée DAILLY;"M-09-2
Chambre 1 :
Soufflage : 9,2
Reprise : 19,5
Ambiance : 21,9

Chambre 2 :
Soufflage : 9,8
Reprise :  18,6
Ambiance : 22,9

Chambre 3 :
Soufflage : 9,2
Reprise :  18,5
Ambiance : 22,2

Salon :
Soufflage : 7,6
Reprise : 21
Ambiance : 22,8";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-09-02;CLIMATISATION VENTILO CONVECTEUR;Mona 129;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;09-05-2023;09-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-09-02;CLIMATISATION VENTILO CONVECTEUR;Mona 129;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;10-11-2022;10-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC FÉDÉRATION MONÉGASQUE DE RUGBY ENTRÉE H 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 325;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-11-2024;31-10-2024;-15;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h15;Sylvie DESPREZ;Patrick CHARLES;locataire absent;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC FÉDÉRATION MONÉGASQUE DE RUGBY ENTRÉE H 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 325;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC FÉDÉRATION MONÉGASQUE DE RUGBY ENTRÉE H 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 325;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-11-2023;21-12-2023;35;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Patrick CHARLES;absent ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ZONES VESTIAIRES PRO AS MONACO FOOTBALL NIV 9.40;CLIMATISATION VENTILO CONVECTEUR;SLII 584;NULL;NULL;"SALLE DE CONFÉRENCE ALLÈGE LAVABLE (2)
VESTIAIRES Anti-dopage Plafonnier 415x165 (2)
VESTIAIRES visiteurs Plafonnier 415x165 (2) / 1260x220 (1)
VESTIAIRES cabinet médical Plafonnier 415x165 (1)
VESTIAIRES salle de massage Plafonnier 1260x220 (1) / 660x220 (1)
VESTIAIRES local flocage Plafonnier 415x165 (1)
VESTIAIRES ASM professionnels 1260x220 (1)
VESTIAIRES circulation accès pelouse Plafonnier 1260x220 (1) / 660x220 (1)
VESTIAIRES couloir devant président 660x220 (1)
VESTIAIRES Arbitres 1 et 2 Plafonnier 625x190 (2)
VESTIAIRES circulation laverie (arbitre UEFA) Plafonnier 860x220 (1)
VESTIAIRES bureau président Plafonnier 840x220 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-06-2024;16-10-2024;120;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;08h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ZONES VESTIAIRES PRO AS MONACO FOOTBALL NIV 9.40;CLIMATISATION VENTILO CONVECTEUR;SLII 584;NULL;NULL;"SALLE DE CONFÉRENCE ALLÈGE LAVABLE (2)
VESTIAIRES Anti-dopage Plafonnier 415x165 (2)
VESTIAIRES visiteurs Plafonnier 415x165 (2) / 1260x220 (1)
VESTIAIRES cabinet médical Plafonnier 415x165 (1)
VESTIAIRES salle de massage Plafonnier 1260x220 (1) / 660x220 (1)
VESTIAIRES local flocage Plafonnier 415x165 (1)
VESTIAIRES ASM professionnels 1260x220 (1)
VESTIAIRES circulation accès pelouse Plafonnier 1260x220 (1) / 660x220 (1)
VESTIAIRES couloir devant président 660x220 (1)
VESTIAIRES Arbitres 1 et 2 Plafonnier 625x190 (2)
VESTIAIRES circulation laverie (arbitre UEFA) Plafonnier 860x220 (1)
VESTIAIRES bureau président Plafonnier 840x220 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-12-2023;12-12-2023;-5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SPI internationale (climatherm) ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 290;NULL;NULL;"2 VC PLAFONNIER 
N_038/024
Filtres cousu 795x185 (1) 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2025;15-11-2024;-56;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SPI internationale (climatherm) ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 290;NULL;NULL;"2 VC PLAFONNIER 
N_038/024
Filtres cousu 795x185 (1) 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2024;28-08-2024;48;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SPI internationale (climatherm) ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 290;NULL;NULL;"2 VC PLAFONNIER 
N_038/024
Filtres cousu 795x185 (1) 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2024;16-04-2024;97;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;Entretien réalisé en même teps que les remplacement de antennes froid et chaud ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SPI internationale (climatherm) ENTRÉE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 290;NULL;NULL;"2 VC PLAFONNIER 
N_038/024
Filtres cousu 795x185 (1) 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2023;11-07-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Dorothée DAILLY;remplacement des vannes de barrage / corp de vanne C/F ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-07-02;CLIMATISATION VENTILO CONVECTEUR;Mona 108;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 02;17-11-2024;29-10-2024;-18;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 7/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-02;CLIMATISATION VENTILO CONVECTEUR;Mona 108;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 02;17-05-2024;03-04-2024;-43;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Renaud DAMOUR;Benoît CROZET;"M-07-02

Chambre 1 :
Soufflage : 39,6
Reprise : 27,9
Ambiance : 24,1

Sejour :
Soufflage : 39,7
Reprise : 29,4
Ambiance : 23,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-02;CLIMATISATION VENTILO CONVECTEUR;Mona 108;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 02;17-11-2023;26-12-2023;39;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 06-12


Chambre 1 :
Soufflage : 40,1
Reprise : 26
Ambiance : 21,6

Salon :
Soufflage : 39,8
Reprise : 28,5
Ambiance : 22,5";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-02;CLIMATISATION VENTILO CONVECTEUR;Mona 108;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 02;17-05-2023;11-05-2023;-5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 27-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-07-02;CLIMATISATION VENTILO CONVECTEUR;Mona 108;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 02;04-11-2022;04-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-15-01;CLIMATISATION VENTILO CONVECTEUR;Mona 177;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-11-2024;30-10-2024;-16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;05h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 26/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-15-01;CLIMATISATION VENTILO CONVECTEUR;Mona 177;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-05-2024;03-05-2024;-12;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"M-15-1
Chambre 1 :
Soufflage : 8,4 
Reprise : 20,7
Ambiance : 22,6

Chambre 2 :
Soufflage : 9,8
Reprise : 21,2
Ambiance : 22,6

Chambre 3 :
Soufflage : 9,6
Reprise : 19,3
Ambiance : 22,3

Salon :
Soufflage : 9,2
Reprise : 20,5
Ambiance ; 22

Cuisine :
Soufflage : 9,2
Reprise : 18
Ambiance 21,6

Chambre 4 :
Soufflage : 9,6
Reprise : 19,3
Ambiance 23,5";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-15-01;CLIMATISATION VENTILO CONVECTEUR;Mona 177;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-11-2023;17-10-2023;-29;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"M-15-1
Chambre 1 :
Soufflage : 8,4 
Reprise : 20,7
Ambiance : 22,6

Chambre 2 :
Soufflage : 9,8
Reprise : 19,1
Ambiance : 22,9

Chambre 3 :
Soufflage : 9,8
Reprise : 19,2
Ambiance : 22,1

Salon :
Soufflage : 9
Reprise : 20,7
Ambiance ; 22

Cuisine :
Soufflage : 9
Reprise : 18,3
Ambiance 21,6

Chambre 4 :
Soufflage : 9,2
Reprise : 19
Ambiance 23,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-15-01;CLIMATISATION VENTILO CONVECTEUR;Mona 177;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-05-2023;17-05-2023;1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-15-01;CLIMATISATION VENTILO CONVECTEUR;Mona 177;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-11-2022;24-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC LOGE FOOT ROCHE BOBOIS NIV 19.91;CLIMATISATION VENTILO CONVECTEUR;SLII 593;NULL;NULL;"VC Plafonnier 
Filtre cousu
995x185 (2) / 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.91;NULL;18-12-2024;20-01-2025;33;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LOGE FOOT ROCHE BOBOIS NIV 19.91;CLIMATISATION VENTILO CONVECTEUR;SLII 593;NULL;NULL;"VC Plafonnier 
Filtre cousu
995x185 (2) / 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.91;NULL;18-06-2024;06-08-2024;49;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;08h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LOGE FOOT ROCHE BOBOIS NIV 19.91;CLIMATISATION VENTILO CONVECTEUR;SLII 593;NULL;NULL;"VC Plafonnier 
Filtre cousu
995x185 (2) / 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.91;NULL;18-12-2023;21-12-2023;3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC CERCLE A ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 307;NULL;NULL;"4 VC Alleges
N_137/138/134/121
filtres cousu 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-01-2025;03-03-2025;52;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC CERCLE A ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 307;NULL;NULL;"4 VC Alleges
N_137/138/134/121
filtres cousu 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-07-2024;03-06-2024;-36;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC CERCLE A ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 307;NULL;NULL;"4 VC Alleges
N_137/138/134/121
filtres cousu 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-01-2024;16-04-2024;97;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;entretien realise pendants les travaux pour les remplacement antennes chaud / froid;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC CERCLE A ENTRÉE E 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 307;NULL;NULL;"4 VC Alleges
N_137/138/134/121
filtres cousu 1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-07-2023;16-10-2023;98;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;04h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-12-01;CLIMATISATION VENTILO CONVECTEUR;Mona 153;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;25-10-2024;30-10-2024;5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;05h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel le 26/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-12-01;CLIMATISATION VENTILO CONVECTEUR;Mona 153;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;25-04-2024;18-04-2024;-6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Benoît CROZET;"M-12-01

Chambre 1 :
Soufflage : 9,7
Reprise : 22,3
Ambiance : 22,9

chambre 2 :
Soufflage : 12,7
Reprise : 22,1
Ambiance : 23,1

chambre 3 :
Soufflage : 12,5
Reprise : 22,4
Ambiance : 22,2

Salon :
Soufflage : 13,2
Reprise : 22,6
Ambiance : 22,7

Cuisine :
Soufflage : 13,5
Reprise : 22,3
Ambiance : 22,5";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-12-01;CLIMATISATION VENTILO CONVECTEUR;Mona 153;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;25-10-2023;25-10-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Renaud DAMOUR;Dorothée DAILLY;"M-12-1
Chambre 1 :
Soufflage : 8,4
Reprise : 18,7
Ambiance : 22,3

Chambre 2 :
Soufflage : 9,5
Reprise : 21,3
Ambiance : 21,8

Chambre 3 :
Soufflage : 9,8
Reprise : 18,8
Ambiance : 22

Salon :
Soufflage : 8
Reprise : 16,6
Ambiance ; 22,5

Cuisine :
Soufflage : 8,8
Reprise : 16,3
Ambiance : 22,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-12-01;CLIMATISATION VENTILO CONVECTEUR;Mona 153;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;05-05-2023;17-04-2023;-17;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL CC - Maintenance 1;03h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Remplacement des filtres: X, Contrôle et nettoyage du bac de récupération des condensats: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Contrôle et nettoyage des filtres: X
VENTILO CONVECTEUR M-12-01;CLIMATISATION VENTILO CONVECTEUR;Mona 153;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;17-11-2022;17-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-01-01;CLIMATISATION VENTILO CONVECTEUR;Mona 033;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-12-2024;29-10-2024;-49;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 10/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-01-01;CLIMATISATION VENTILO CONVECTEUR;Mona 033;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-06-2024;27-03-2024;-82;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Benoît CROZET;"Maintenance effectuer le 26-03-24 

contrôle de température de soufflage dans l'ensemble des pièces 32 degrés
consignes réglée sur 24 degrés
test de vitesses RAS ";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-01-01;CLIMATISATION VENTILO CONVECTEUR;Mona 033;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-12-2023;26-12-2023;8;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 21-11


Chambre 1 :
Soufflage : 9,4
Reprise : 18,1
Ambiance : 23,2

Chambre 2 :
Soufflage : 9,2
Reprise :  17,9
Ambiance :22,8

Salon :
Soufflage : 9,5
Reprise : 17,9
Ambiance : 22,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-01-01;CLIMATISATION VENTILO CONVECTEUR;Mona 033;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-10-2022;17-10-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-13-02;CLIMATISATION VENTILO CONVECTEUR;Mona 404;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-11-2024;30-10-2024;-26;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;05h00;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisé par David le 23/10/24
la cliente n'a pas voulu que je fasse le nettoyage des bouche d'aération ";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-13-02;CLIMATISATION VENTILO CONVECTEUR;Mona 404;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-05-2024;15-05-2024;-10;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-13-02

Chambre 1 : 
Soufflage : 9,8
Reprise : 21,3
Ambiance : 22,3

Chambre 2 : serveur moteur changer car hs 
Soufflage : 9,8
Reprise :  20,1
Ambiance : 23

Chambre 3 :
Soufflage : 9,1
Reprise :  19,8
Ambiance : 22,3

Salon :
Soufflage : 8,5
Reprise : 19,6
Ambiance : 22,9

Cuisine :
Soufflage : 9,3
Reprise : 20,2
Ambiance : 23,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-13-02;CLIMATISATION VENTILO CONVECTEUR;Mona 404;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-11-2023;26-12-2023;30;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 22-11


Chambre 1 :
Soufflage : 9
Reprise : 19,8
Ambiance : 22,5

Chambre 2 :
Soufflage : 9,4
Reprise :  20,1
Ambiance : 23

Chambre 3 :
Soufflage : 8,5
Reprise :  19,3
Ambiance : 22,7

Salon :
Soufflage : 8,2
Reprise : 19,4
Ambiance : 22,7

Cuisine :
Soufflage : 9,4
Reprise : 20
Ambiance : 23,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-13-02;CLIMATISATION VENTILO CONVECTEUR;Mona 404;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-05-2023;26-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-13-02;CLIMATISATION VENTILO CONVECTEUR;Mona 404;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-12-2022;13-12-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-11-01;CLIMATISATION VENTILO CONVECTEUR;Mona 142;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;22-10-2024;30-10-2024;8;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;08h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel le 27/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-11-01;CLIMATISATION VENTILO CONVECTEUR;Mona 142;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;22-05-2024;23-04-2024;-28;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"M-11-1 
intervention effectuée avec le technicien hedi 

Chambre 1 :
Soufflage : 9,4
Reprise : 19,8
Ambiance : 24,6

Chambre 2 :
Soufflage : 9,2
Reprise : 19,2
Ambiance : 23,8

Chambre 3 :
Soufflage : 8,4
Reprise : 19
Ambiance : 24,6

Chambre 4 :
Soufflage : 8,8
Reprise : 20,1
Ambiance : 23,9

Chambre  5 :
Soufflage : 8,5
Reprise : 20,3
Ambiance : 23,4

Salon :
Soufflage : 8,5
Reprise :19,5
Ambiance ; 23,1

Cuisine :
Soufflage : 9,5
Reprise : 19,8
Ambiance : 22,2

Salle tv  :
Soufflage : 9,1
Reprise : 20
Ambiance : 25,1

Bureau :
Soufflage : 9,5
Reprise : 18,5
Ambiance : 23,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-11-01;CLIMATISATION VENTILO CONVECTEUR;Mona 142;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;22-11-2023;24-10-2023;-28;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;08h00;Renaud DAMOUR;Dorothée DAILLY;"M-11-1
Chambre 1 :
Soufflage : 9,4
Reprise : 19,8
Ambiance : 24,6

Chambre 2 :
Soufflage : 9,2
Reprise : 19,2
Ambiance : 23,8

Chambre 3 :
Soufflage : 8,4
Reprise : 19
Ambiance : 24,6

Chambre 4 :
Soufflage : 8,8
Reprise : 20,1
Ambiance : 23,9

Chambre  5 :
Soufflage : 8,5
Reprise : 20,3
Ambiance : 23,4

Salon :
Soufflage : 8,5
Reprise :19,5
Ambiance ; 23,1

Cuisine :
Soufflage : 9,5
Reprise : 19,8
Ambiance : 22,2

Salle tv  :
Soufflage : 9,1
Reprise : 20
Ambiance : 25,1

Bureau :
Soufflage : 9,5
Reprise : 18,5
Ambiance : 23,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-11-01;CLIMATISATION VENTILO CONVECTEUR;Mona 142;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;22-05-2023;22-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-11-01;CLIMATISATION VENTILO CONVECTEUR;Mona 142;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;15-11-2022;15-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIMATISATION VC CONCIERGERIE ESA;CLIMATISATION VENTILO CONVECTEUR;ESA 046;NULL;NULL;"3 cassettes plafonière.
