Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
filtre lavable.";SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;RDC;NULL;02-10-2024;05-11-2024;33;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CLIMATISATION VC CONCIERGERIE ESA;CLIMATISATION VENTILO CONVECTEUR;ESA 046;NULL;NULL;"3 cassettes plafonière.
filtre lavable.";SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;RDC;NULL;02-04-2024;06-08-2024;125;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CLIMATISATION VC CONCIERGERIE ESA;CLIMATISATION VENTILO CONVECTEUR;ESA 046;NULL;NULL;"3 cassettes plafonière.
filtre lavable.";SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;RDC;NULL;02-10-2023;02-10-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR LOC POUBELLES SS01;CLIMATISATION VENTILO CONVECTEUR;Mona 227;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;-1;Local poubelles;09-10-2024;30-10-2024;21;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée par David le 15/102024;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR LOC POUBELLES SS01;CLIMATISATION VENTILO CONVECTEUR;Mona 227;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;-1;Local poubelles;09-11-2023;04-03-2024;116;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Renaud DAMOUR;Dorothée DAILLY;maintenance réalisée le 9-11-23;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR LOC POUBELLES SS01;CLIMATISATION VENTILO CONVECTEUR;Mona 227;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;-1;Local poubelles;09-05-2023;08-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR LOC POUBELLES SS01;CLIMATISATION VENTILO CONVECTEUR;Mona 227;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;-1;Local poubelles;12-12-2022;12-12-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC AS MONACO ENTRÉE G 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 572;NULL;NULL;"VC plafonnier 
(11) 925x225
 (2)  925x260
 (3) 1225x260
Local serveur 795x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;14-11-2024;28-11-2024;14;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC AS MONACO ENTRÉE G 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 572;NULL;NULL;"VC plafonnier 
(11) 925x225
 (2)  925x260
 (3) 1225x260
Local serveur 795x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;14-05-2024;08-07-2024;55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Sylvie DESPREZ;Patrick CHARLES;entretien realiser avec G.Lopez;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC AS MONACO ENTRÉE G 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 572;NULL;NULL;"VC plafonnier 
(11) 925x225
 (2)  925x260
 (3) 1225x260
Local serveur 795x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;14-11-2023;08-07-2024;237;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;entretien realiser avec G.Lopez;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LOGE GOUVERNEMENT FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 590;NULL;NULL;"VC Plafonnier 
Filtres cousu 795x185 (5) / 995x185 (1)
Sur-chaussure OBLIGATOIRE, PROTECTION ZONE DE TRAVAIL";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;11-12-2024;18-02-2025;69;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LOGE GOUVERNEMENT FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 590;NULL;NULL;"VC Plafonnier 
Filtres cousu 795x185 (5) / 995x185 (1)
Sur-chaussure OBLIGATOIRE, PROTECTION ZONE DE TRAVAIL";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;11-06-2024;06-08-2024;56;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;08h00;Gaston DUBIGNY;Patrick CHARLES;évacuation en galva le diamètre intérieur et bien corroder. ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LOGE GOUVERNEMENT FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 590;NULL;NULL;"VC Plafonnier 
Filtres cousu 795x185 (5) / 995x185 (1)
Sur-chaussure OBLIGATOIRE, PROTECTION ZONE DE TRAVAIL";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;11-12-2023;19-12-2023;8;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LABORATOIRE DISSOLVUROL ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 310;NULL;NULL;" VC ALLEGES 
1450x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2024;02-12-2024;16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LABORATOIRE DISSOLVUROL ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 310;NULL;NULL;" VC ALLEGES 
1450x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LABORATOIRE DISSOLVUROL ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 310;NULL;NULL;" VC ALLEGES 
1450x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2023;19-12-2023;33;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-07-03;CLIMATISATION VENTILO CONVECTEUR;Mona 102;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 03;18-11-2024;29-10-2024;-19;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;05h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 7/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-03;CLIMATISATION VENTILO CONVECTEUR;Mona 102;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 03;18-05-2024;03-04-2024;-44;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"M-07-03

Chambre 1 :
Soufflage : 39,1
Reprise : 29,6
Ambiance : 23,2

Dressing (chambre 2) :
Soufflage : 40,6
Reprise : 29,6
Ambiance : 23,3

Salon :
Soufflage : 39,6
Reprise : 28,3
Ambiance : 23,7

Cuisine (chambre3)  :
Soufflage : 43,2
Reprise : 29,1
Ambiance : 23,5";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-03;CLIMATISATION VENTILO CONVECTEUR;Mona 102;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 03;18-11-2023;26-12-2023;38;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 06-12


Chambre 1 :
Soufflage : 38,2
Reprise : 28,7
Ambiance : 21

Chambre 2:
Soufflage : 39,8
Reprise : 26,5
Ambiance 21,1

Salon :
Soufflage : 38,5
Reprise : 25,6
Ambiance : 20,2

Cuisine :
Soufflage : 39,6
Reprise : 27,9
Ambiance : 20,5";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-03;CLIMATISATION VENTILO CONVECTEUR;Mona 102;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 03;18-05-2023;11-05-2023;-6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 27-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-07-03;CLIMATISATION VENTILO CONVECTEUR;Mona 102;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 03;03-11-2022;03-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
APPT 504;CLIMATISATION VENTILO CONVECTEUR;Rmc 015;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;18-01-2025;06-01-2025;-11;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;02h00;Sylvie DEMAISON;Benoît CROZET;"ch 1 
soufflage 26,6
reprise 24
séjour 
soufflage 26,8
reprise.   24,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 504;CLIMATISATION VENTILO CONVECTEUR;Rmc 015;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;18-07-2024;13-08-2024;26;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Renaud DAMOUR;Benoît CROZET;"Appt 504

effectuer le 9-07-24

Chambre 1 :
Soufflage : 9,3
Reprise : 18,7
Ambiance : 22,7

Salon :
Soufflage : 9,4
Reprise : 19,2
Ambiance : 22,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 504;CLIMATISATION VENTILO CONVECTEUR;Rmc 015;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;18-01-2024;17-01-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Renaud DAMOUR;Benoît CROZET;"Appt 504

Chambre 1 :
Soufflage : 38,4
Reprise : 28,6
Ambiance : 25,6

Chambre 2 :
Soufflage : 39,3
Reprise : 28,7
Ambiance : 24,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 504;CLIMATISATION VENTILO CONVECTEUR;Rmc 015;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;18-07-2023;20-07-2023;2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 504;CLIMATISATION VENTILO CONVECTEUR;Rmc 015;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;5;NULL;20-01-2023;20-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC UIM ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 306;NULL;NULL;"VC ALLEGES 
1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;19-12-2024;19-12-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;vc à l arrêt ;01h00;Léopoldine DOUDOU;Patrick CHARLES;contrôle remise en service des 4 VC ;NULL;NULL
VC UIM ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 306;NULL;NULL;"VC ALLEGES 
1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-11-2024;06-11-2024;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC UIM ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 306;NULL;NULL;"VC ALLEGES 
1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC UIM ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 306;NULL;NULL;"VC ALLEGES 
1050x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-11-2023;20-12-2023;34;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LOGE PRINCIÈRE FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 589;NULL;NULL;"VC Plafonnier 
Filtres cousu 795x185 (6)
Moquette blanche au sol protection zones de travail!
Sur-chaussure OBLIGATOIRE";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;11-12-2024;18-02-2025;69;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LOGE PRINCIÈRE FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 589;NULL;NULL;"VC Plafonnier 
Filtres cousu 795x185 (6)
Moquette blanche au sol protection zones de travail!
Sur-chaussure OBLIGATOIRE";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;24-10-2024;24-10-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;goûte à goûte niveau circulation provenant de la loge princière. je me suis rendu sur place avec l?agent de sécurité jack j?ai pu constater Une importante quantité d?eau dans la cuisine provenant de la machine à glaçons. nettoyage + aspiration de la zone.;04h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
VC LOGE PRINCIÈRE FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 589;NULL;NULL;"VC Plafonnier 
Filtres cousu 795x185 (6)
Moquette blanche au sol protection zones de travail!
Sur-chaussure OBLIGATOIRE";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;24-10-2024;24-10-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;contrôle sanitaire H/F . ;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
VC LOGE PRINCIÈRE FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 589;NULL;NULL;"VC Plafonnier 
Filtres cousu 795x185 (6)
Moquette blanche au sol protection zones de travail!
Sur-chaussure OBLIGATOIRE";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;11-06-2024;06-08-2024;56;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Gaston DUBIGNY;Patrick CHARLES; l?évacuation des condensats et compliqué car vidange en Galva.;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LOGE PRINCIÈRE FOOT NIV 16.20;CLIMATISATION VENTILO CONVECTEUR;SLII 589;NULL;NULL;"VC Plafonnier 
Filtres cousu 795x185 (6)
Moquette blanche au sol protection zones de travail!
Sur-chaussure OBLIGATOIRE";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 16.20;NULL;11-12-2023;19-02-2024;70;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;04h00;Gaston DUBIGNY;Patrick CHARLES;C2S préconise le remplacement des réseaux d?évacuation des condensât galva.;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-03;CLIMATISATION VENTILO CONVECTEUR;Mona 114;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;15-11-2024;04-11-2024;-10;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;04h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 30/09/2024 par Axel;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-03;CLIMATISATION VENTILO CONVECTEUR;Mona 114;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;15-05-2024;12-04-2024;-32;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-08-03

Chambre 1 :
Soufflage : 29,1
Reprise : 24,5
Ambiance : 24,2

Chambre 2 :
Soufflage : 32,1
Reprise : 27,1
Ambiance : 24,2

Salon :
Soufflage : 30,2
Reprise : 25,5
Ambiance : 24,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-03;CLIMATISATION VENTILO CONVECTEUR;Mona 114;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;15-11-2023;26-12-2023;41;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 04-12
Chambre 1 :
Soufflage : 38,5
Reprise : 24,5
Ambiance : 23,8

Chambre 2 :
Soufflage : 36,9
Reprise : 26,2
Ambiance : 22,5

Salon :
Soufflage : 38,3
Reprise : 24,8
Ambiance : 23,7";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-03;CLIMATISATION VENTILO CONVECTEUR;Mona 114;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;15-05-2023;09-05-2023;-5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 05-05;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-08-03;CLIMATISATION VENTILO CONVECTEUR;Mona 114;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;08-11-2022;08-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC AS MONACO ENTRÉE G 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 574;NULL;NULL;"VC PLAFONNIER 
FILTRE COUSU
940x210 (9)
720x210 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 9.40;NULL;15-05-2024;08-07-2024;54;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC AS MONACO ENTRÉE G 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 574;NULL;NULL;"VC PLAFONNIER 
FILTRE COUSU
940x210 (9)
720x210 (5)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 9.40;NULL;15-11-2023;08-07-2024;236;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC GILARDI/ARCH ENTRÉE H 1ER ETG accès côté administration stade;CLIMATISATION VENTILO CONVECTEUR;SLII 300;NULL;NULL;"VC plafonnier 
795x185 (7)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-11-2024;31-10-2024;-15;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC GILARDI/ARCH ENTRÉE H 1ER ETG accès côté administration stade;CLIMATISATION VENTILO CONVECTEUR;SLII 300;NULL;NULL;"VC plafonnier 
795x185 (7)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC GILARDI/ARCH ENTRÉE H 1ER ETG accès côté administration stade;CLIMATISATION VENTILO CONVECTEUR;SLII 300;NULL;NULL;"VC plafonnier 
795x185 (7)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;16-11-2023;12-01-2024;57;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC OMM ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 322;NULL;NULL;"6 VC Allege
1 VC Plafonnier
N_070/072/078/076/071/075/086
Filtres cousu 1050x175 (6) / 795x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-01-2025;11-02-2025;32;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC OMM ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 322;NULL;NULL;"6 VC Allege
1 VC Plafonnier
N_070/072/078/076/071/075/086
Filtres cousu 1050x175 (6) / 795x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-07-2024;30-10-2024;112;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC OMM ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 322;NULL;NULL;"6 VC Allege
1 VC Plafonnier
N_070/072/078/076/071/075/086
Filtres cousu 1050x175 (6) / 795x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-01-2024;24-01-2024;14;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Léopoldine DOUDOU;Patrick CHARLES;purge des ventilo-convecteurs , assistance skydek et condamnation du CE cuisine suite à fuite ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC OMM ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 322;NULL;NULL;"6 VC Allege
1 VC Plafonnier
N_070/072/078/076/071/075/086
Filtres cousu 1050x175 (6) / 795x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;10-07-2023;17-10-2023;99;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;intervention réalisée avec G.Lopez;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
FILTRE SUR RESEAU D'EAU;CLIMATISATION VENTILO CONVECTEUR;PARAD ADELF 015;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;26-04-2024;26-04-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;nettoyage filtre + contrôle réglage 5 bars;00h15;Jean-Luc DEBARD;Dorothée DAILLY;compteur EF 501.86m3;NULL;NULL
VENTILO CONVECTEUR M-08-02;CLIMATISATION VENTILO CONVECTEUR;Mona 117;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;19-11-2024;30-10-2024;-19;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;05h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 21/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-02;CLIMATISATION VENTILO CONVECTEUR;Mona 117;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;19-05-2024;03-04-2024;-45;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-08-02

Chambre 1 :
Soufflage : 35
Reprise : 24,7
Ambiance : 23

chambre 2 :
Soufflage : 37,4
Reprise : 24,7
Ambiance : 23,9

chambre 3 :
Soufflage : 39,4
Reprise : 25,3
Ambiance : 23,2

Salon :
Soufflage : 37,1
Reprise : 24,3
Ambiance : 23,7

Cuisine :
Soufflage : 38,2
Reprise : 24,1
Ambiance : 23,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-08-02;CLIMATISATION VENTILO CONVECTEUR;Mona 117;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;19-11-2023;26-12-2023;37;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;05h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 01-12
Chambre 1 :
Soufflage : 38,4
Reprise : 28,1
Ambiance : 23

Chambre 2 :
Soufflage : 33,2
Reprise : 27,2
Ambiance : 24,1

Chambre 3 : 
Soufflage :32,3
Reprise : 27,6
Ambiance : 24

Salon :
Soufflage : 34,5
Reprise : 27,7
Ambiance : 23,9

Cuisine :
Soufflage : 32,3
Reprise : 27,5
Ambiance : 24";NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-08-02;CLIMATISATION VENTILO CONVECTEUR;Mona 117;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;19-05-2023;12-05-2023;-6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 02-05;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-08-02;CLIMATISATION VENTILO CONVECTEUR;Mona 117;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;08-11-2022;08-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC SALLE GYMNASTIQUE NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 346;NULL;NULL;"VC Plafonnier 
filtres cousu 795x185 (6)
 
UTA (nacelle)
filtres cadre 480x255x48 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;04-12-2024;28-01-2025;55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SALLE GYMNASTIQUE NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 346;NULL;NULL;"VC Plafonnier 
filtres cousu 795x185 (6)
 
UTA (nacelle)
filtres cadre 480x255x48 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;13-09-2024;13-09-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;fuite condensat;01h00;Sylvie DESPREZ;Patrick CHARLES;aspiration condensat avec aspirateur;NULL;NULL
VC SALLE GYMNASTIQUE NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 346;NULL;NULL;"VC Plafonnier 
filtres cousu 795x185 (6)
 
UTA (nacelle)
filtres cadre 480x255x48 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;04-06-2024;16-10-2024;134;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SALLE GYMNASTIQUE NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 346;NULL;NULL;"VC Plafonnier 
filtres cousu 795x185 (6)
 
UTA (nacelle)
filtres cadre 480x255x48 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;04-12-2023;18-12-2023;13;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC AS MONACO BASKET BALL ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 324;NULL;NULL;"4 VC ALLEGES 
N_048/045/046/021
Filtres cousu 1450x175 (1)
1050x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2025;24-02-2025;44;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC AS MONACO BASKET BALL ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 324;NULL;NULL;"4 VC ALLEGES 
N_048/045/046/021
Filtres cousu 1450x175 (1)
1050x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2024;30-10-2024;112;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC AS MONACO BASKET BALL ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 324;NULL;NULL;"4 VC ALLEGES 
N_048/045/046/021
Filtres cousu 1450x175 (1)
