Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
1050x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2024;19-01-2024;9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC AS MONACO BASKET BALL ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 324;NULL;NULL;"4 VC ALLEGES 
N_048/045/046/021
Filtres cousu 1450x175 (1)
1050x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;27-12-2023;27-12-2023;0;CLIMATISATION VENTILO CONVECTEUR;Curative;remplacement corps de vanne chaud et servomoteur, test fonctionnement et controle de fuite RAS;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
VC AS MONACO BASKET BALL ENTRÉE F 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 324;NULL;NULL;"4 VC ALLEGES 
N_048/045/046/021
Filtres cousu 1450x175 (1)
1050x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2023;09-11-2023;122;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC CHILDREN FUTURE NO FINISH LINE ENTREE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 350;NULL;NULL;"1 VC Plafonnier 
N_111
FIltre cousu 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;ENTREE E;03-01-2025;03-03-2025;59;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC CHILDREN FUTURE NO FINISH LINE ENTREE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 350;NULL;NULL;"1 VC Plafonnier 
N_111
FIltre cousu 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;ENTREE E;03-07-2024;08-07-2024;5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC CHILDREN FUTURE NO FINISH LINE ENTREE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 350;NULL;NULL;"1 VC Plafonnier 
N_111
FIltre cousu 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;ENTREE E;03-01-2024;10-06-2024;159;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC CHILDREN FUTURE NO FINISH LINE ENTREE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 350;NULL;NULL;"1 VC Plafonnier 
N_111
FIltre cousu 995x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;ENTREE E;03-07-2023;10-10-2023;99;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SALLE ESCRIME NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 580;NULL;NULL;"VC Plafonnier 
Escabeau 8 marches minimum
Filtres cousu 995x185 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-12-2024;14-01-2025;41;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SALLE ESCRIME NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 580;NULL;NULL;"VC Plafonnier 
Escabeau 8 marches minimum
Filtres cousu 995x185 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-06-2024;26-07-2024;52;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SALLE ESCRIME NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 580;NULL;NULL;"VC Plafonnier 
Escabeau 8 marches minimum
Filtres cousu 995x185 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-12-2023;07-12-2023;3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC BUREAUX ADMINISTRATION/ SALLE A1-A2. NIV 4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 341;NULL;NULL;"VC allege et plafonnier
Filtre cousu
1050x175 (16)
795x185 (4)
595x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-12-2024;04-03-2025;83;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;08h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC BUREAUX ADMINISTRATION/ SALLE A1-A2. NIV 4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 341;NULL;NULL;"VC allege et plafonnier
Filtre cousu
1050x175 (16)
795x185 (4)
595x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-06-2024;16-10-2024;127;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;06h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC BUREAUX ADMINISTRATION/ SALLE A1-A2. NIV 4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 341;NULL;NULL;"VC allege et plafonnier
Filtre cousu
1050x175 (16)
795x185 (4)
595x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-12-2023;08-01-2024;28;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-19-02;CLIMATISATION VENTILO CONVECTEUR;Mona 210;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-11-2024;30-10-2024;-25;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 20/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-19-02;CLIMATISATION VENTILO CONVECTEUR;Mona 210;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2024;03-05-2024;-21;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-19-02

Chambre 1 :
Soufflage : 8,9
Reprise : 20,3
Ambiance : 23,3

Chambre 2 :
Soufflage : 10
Reprise : 19,5
Ambiance : 22,9

Salon :
Soufflage : 9,3
Reprise : 20,2
Ambiance : 23,3

Cuisine :
Soufflage : 9,8
Reprise : 19,2
Ambiance : 22,3";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-19-02;CLIMATISATION VENTILO CONVECTEUR;Mona 210;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-11-2023;26-12-2023;31;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 30-11


Chambre 1 :
Soufflage : 38,1
Reprise : 28
Ambiance : 23,1

Chambre 2 :
Soufflage : 39
Reprise : 26,7
Ambiance : 23,9

Salon :
Soufflage : 38,8
Reprise : 27,7
Ambiance : 23,8

Cuisine :
Soufflage : 34,5
Reprise : 29,8
Ambiance : 23,9

Fait le 30/11";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-19-02;CLIMATISATION VENTILO CONVECTEUR;Mona 210;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2023;25-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-19-02;CLIMATISATION VENTILO CONVECTEUR;Mona 210;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-12-2022;02-12-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC AS MONACO ENTRÉE C 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 296;NULL;NULL;"7 VC PLAFONNIER 
CFL 34C 925x215 (2)
CFL 44C 925x260 (2)
CFL 54C 1225x260 (3)
Un mono split ( Local Serveur)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE C;17-01-2025;13-11-2024;-64;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC AS MONACO ENTRÉE C 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 296;NULL;NULL;"7 VC PLAFONNIER 
CFL 34C 925x215 (2)
CFL 44C 925x260 (2)
CFL 54C 1225x260 (3)
Un mono split ( Local Serveur)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE C;09-10-2024;09-10-2024;0;CLIMATISATION VENTILO CONVECTEUR;Travaux;Remplacement mono split daikin local serveur;12h00;Sylvie DESPREZ;Patrick CHARLES;remplacement mono split local serveur, depose de l'ancien HS et mise en en place du nouveau, installation et mise en service concluant. ;NULL;NULL
VC AS MONACO ENTRÉE C 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 296;NULL;NULL;"7 VC PLAFONNIER 
CFL 34C 925x215 (2)
CFL 44C 925x260 (2)
CFL 54C 1225x260 (3)
Un mono split ( Local Serveur)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE C;17-07-2024;30-07-2024;13;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC AS MONACO ENTRÉE C 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 296;NULL;NULL;"7 VC PLAFONNIER 
CFL 34C 925x215 (2)
CFL 44C 925x260 (2)
CFL 54C 1225x260 (3)
Un mono split ( Local Serveur)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE C;17-01-2024;30-07-2024;195;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC AS MONACO ENTRÉE C 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 296;NULL;NULL;"7 VC PLAFONNIER 
CFL 34C 925x215 (2)
CFL 44C 925x260 (2)
CFL 54C 1225x260 (3)
Un mono split ( Local Serveur)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE C;17-07-2023;17-10-2023;92;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;intervention réaliser avec G.LOPEZ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-13-01;CLIMATISATION VENTILO CONVECTEUR;Mona 159;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;20-10-2024;30-10-2024;10;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;05h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel le 25/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-13-01;CLIMATISATION VENTILO CONVECTEUR;Mona 159;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;20-04-2024;23-04-2024;3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"M-13-1
Chambre 1 :
Soufflage : 9,7
Reprise : 18,3
Ambiance : 22,9

Chambre 2 :
Soufflage : 9,2
Reprise : 18,7
Ambiance : 21,8

Chambre 3 :
Soufflage : 9,8
Reprise : 19,3
Ambiance : 22,6

Salon :
Soufflage : 9,8
Reprise : 20
Ambiance ; 22,9

Cuisine :
Soufflage : 10,1
Reprise : 18,3
Ambiance :23,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-13-01;CLIMATISATION VENTILO CONVECTEUR;Mona 159;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;20-10-2023;23-10-2023;3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Dorothée DAILLY;"M-13-1
Chambre 1 :
Soufflage : 7,8
Reprise : 18,3
Ambiance : 22,9

Chambre 2 :
Soufflage : 9,2
Reprise : 18,7
Ambiance : 21,8

Chambre 3 :
Soufflage : 9,8
Reprise : 19,3
Ambiance : 22,6

Salon :
Soufflage : 9,8
Reprise : 20
Ambiance ; 22,9

Cuisine :
Soufflage : 9
Reprise : 18,3
Ambiance :23,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-13-01;CLIMATISATION VENTILO CONVECTEUR;Mona 159;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;17-05-2023;18-04-2023;-28;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL CC - Maintenance 1;03h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Remplacement des filtres: X, Contrôle et nettoyage du bac de récupération des condensats: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Contrôle et nettoyage des filtres: X
VENTILO CONVECTEUR M-13-01;CLIMATISATION VENTILO CONVECTEUR;Mona 159;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;21-11-2022;21-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-12-03;CLIMATISATION VENTILO CONVECTEUR;Mona 147;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;23-11-2024;30-10-2024;-23;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 25/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-12-03;CLIMATISATION VENTILO CONVECTEUR;Mona 147;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;23-05-2024;29-03-2024;-54;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-12-03

Chambre 1 :
Soufflage : 38,2
Reprise : 27,2
Ambiance : 23,7

Chambre 2 :
Soufflage : 41
Reprise : 27,2
Ambiance : 23,9

Salon :
Soufflage : 39,4
Reprise : 26,7
Ambiance : 24";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-12-03;CLIMATISATION VENTILO CONVECTEUR;Mona 147;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;23-11-2023;04-03-2024;102;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 23-11 ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-12-03;CLIMATISATION VENTILO CONVECTEUR;Mona 147;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;23-05-2023;25-05-2023;2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-12-03;CLIMATISATION VENTILO CONVECTEUR;Mona 147;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;16-11-2022;16-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-07-04;CLIMATISATION VENTILO CONVECTEUR;Mona 099;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;22-11-2024;30-10-2024;-22;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 21/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-04;CLIMATISATION VENTILO CONVECTEUR;Mona 099;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;22-05-2024;16-04-2024;-35;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-07-04

Chambre 1 :
Soufflage : 12,4
Reprise : 20,1
Ambiance : 22,5

Chambre 2 :
Soufflage : 22,4
Reprise : 22,1
Ambiance : 21,3

Salon :
Soufflage : 22,2
Reprise : 22,5
Ambiance : 21,8";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-04;CLIMATISATION VENTILO CONVECTEUR;Mona 099;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;22-11-2023;26-12-2023;34;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 07-12


Chambre 1 :
Soufflage : 39
Reprise : 27,2
Ambiance : 21

Chambre 2:
Soufflage : 38,7
Reprise : 26
Ambiance 22,4

Salon :
Soufflage : 38,1
Reprise : 26,3
Ambiance : 23,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-04;CLIMATISATION VENTILO CONVECTEUR;Mona 099;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;22-05-2023;12-05-2023;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 03-05;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-07-04;CLIMATISATION VENTILO CONVECTEUR;Mona 099;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;02-11-2022;02-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-16-01;CLIMATISATION VENTILO CONVECTEUR;Mona 186;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-11-2024;30-10-2024;-11;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;05h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 25/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-16-01;CLIMATISATION VENTILO CONVECTEUR;Mona 186;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-05-2024;28-05-2024;17;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Joseph DRUET;Benoît CROZET;ras;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-16-01;CLIMATISATION VENTILO CONVECTEUR;Mona 186;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-11-2023;26-12-2023;45;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;05h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 24-11


Chambre 1 :
Soufflage : 32,4
Reprise : 24,8
Ambiance : 22,2

Chambre 2 :
Soufflage : 39,5
Reprise : 25,3
Ambiance : 22,7

Chambre 3 :
Soufflage : 38,2
Reprise : 23,8
Ambiance : 23,2

chambre 4 :
Soufflage : 39,9
Reprise :  24,5
Ambiance : 22,4

Salon :
Soufflage : 38,6
Reprise : 25,1
Ambiance ; 23,2

Cuisine :
Soufflage : 38,8
Reprise : 24,3
Ambiance : 22,7";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-16-01;CLIMATISATION VENTILO CONVECTEUR;Mona 186;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-05-2023;09-05-2023;-1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-16-01;CLIMATISATION VENTILO CONVECTEUR;Mona 186;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-11-2022;28-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
APPT 401;CLIMATISATION VENTILO CONVECTEUR;Rmc 009;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;4;NULL;21-01-2025;10-01-2025;-10;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Sylvie DEMAISON;Sylvie CASTILLON;"sejour: soufflage 27
             reprise 24
ch1:      soufflage 26,9
            reprise 24 ,2
ch2 :     soufflage 27,2
              reprise 24?3
trace de salissure plafond sortie bouche soufflage séjour ( nettoyage ) 
ok";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 401;CLIMATISATION VENTILO CONVECTEUR;Rmc 009;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;4;NULL;21-07-2024;14-08-2024;24;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Renaud DAMOUR;Benoît CROZET;"Appt 401

effectuer le 15-07-24

Chambre 1 :
Soufflage : 9,5
Reprise : 19,5
Ambiance : 22,8

Chambre 2 :
Soufflage : 9,9
Reprise : 20,3
Ambiance : 23,1

Salon :
Soufflage : 9,4
Reprise : 21,6
Ambiance : 22,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 401;CLIMATISATION VENTILO CONVECTEUR;Rmc 009;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;4;NULL;21-01-2024;19-01-2024;-1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Benoît CROZET;"Appt 401

Chambre 1 :
Soufflage : 38,2
Reprise : 27,5
Ambiance : 24,1

Chambre 2 :
Soufflage : 39
Reprise : 28,5
Ambiance : 23,4

Salon : 
Soufflage : 37,8
Reprise : 27,6
Ambiance : 24";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 401;CLIMATISATION VENTILO CONVECTEUR;Rmc 009;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;4;NULL;21-07-2023;19-07-2023;-1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 401;CLIMATISATION VENTILO CONVECTEUR;Rmc 009;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;4;NULL;19-01-2023;19-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;easy_admin.interventions.type.Travaux;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Remplacement thermostat chambre 2;NULL;NULL
APPT 401;CLIMATISATION VENTILO CONVECTEUR;Rmc 009;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;4;NULL;19-01-2023;19-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC LC TRADUCTION ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 311;NULL;NULL;"4 VC Plafonnier N_129/110/119/123

Filtres cousu 995x185

";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-01-2025;11-02-2025;39;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC LC TRADUCTION ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 311;NULL;NULL;"4 VC Plafonnier N_129/110/119/123

Filtres cousu 995x185

";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-07-2024;08-07-2024;5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LC TRADUCTION ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 311;NULL;NULL;"4 VC Plafonnier N_129/110/119/123

Filtres cousu 995x185

";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-01-2024;06-06-2024;155;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LC TRADUCTION ENTRÉE E 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 311;NULL;NULL;"4 VC Plafonnier N_129/110/119/123

Filtres cousu 995x185

";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-07-2023;11-07-2023;8;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SBM OFFSHORE ENTRÉE H 1ETG ;CLIMATISATION VENTILO CONVECTEUR;SLII 321;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU 
595x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2024;31-10-2024;-14;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h15;Sylvie DESPREZ;Patrick CHARLES;locataire absent;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SBM OFFSHORE ENTRÉE H 1ETG ;CLIMATISATION VENTILO CONVECTEUR;SLII 321;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU 
595x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SBM OFFSHORE ENTRÉE H 1ETG ;CLIMATISATION VENTILO CONVECTEUR;SLII 321;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU 
595x185 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT H;15-11-2023;21-12-2023;35;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h05;Léopoldine DOUDOU;Patrick CHARLES;absent ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
APPT 604;CLIMATISATION VENTILO CONVECTEUR;Rmc 016;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;18-01-2025;06-01-2025;-11;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DEMAISON;Benoît CROZET;"soufflage 26,8
reprise 24,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 604;CLIMATISATION VENTILO CONVECTEUR;Rmc 016;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;18-07-2024;13-08-2024;26;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Renaud DAMOUR;Benoît CROZET;"Appt 604

effectuer le 10-07-24

Salon :
Soufflage : 9,3
Reprise : 18,9
Ambiance : 23,3";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 604;CLIMATISATION VENTILO CONVECTEUR;Rmc 016;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;18-01-2024;17-01-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;"Appt 604

Salon 
Soufflage : 39,4
Reprise : 27,6
Ambiance : 23,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 604;CLIMATISATION VENTILO CONVECTEUR;Rmc 016;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;18-07-2023;19-07-2023;1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 604;CLIMATISATION VENTILO CONVECTEUR;Rmc 016;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;18-01-2023;18-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
APPT 602;CLIMATISATION VENTILO CONVECTEUR;Rmc 018;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;21-01-2025;13-01-2025;-7;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Sylvie DEMAISON;Sylvie CASTILLON;"séjour :soufflage  27,3
             reprise  24
ch1:      soufflage 26,8
            reprise. 23,8
ch2.     soufflage 26,9
