Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
            reprise 23,7";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 602;CLIMATISATION VENTILO CONVECTEUR;Rmc 018;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;21-07-2024;14-08-2024;24;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"Appt 602

effectuer le 15-07-24

Chambre 1 :
Soufflage : 9,1
Reprise : 18,7
Ambiance : 22,3

Chambre 2 :
Soufflage : 9,9
Reprise : 19,3
Ambiance : 22,5

Salon :
Soufflage : 9,6
Reprise : 21,4
Ambiance : 22,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 602;CLIMATISATION VENTILO CONVECTEUR;Rmc 018;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;21-01-2024;18-01-2024;-2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Appt 602

Chambre 1 :
Soufflage : 38,4
Reprise : 27,8
Ambiance : 24,5

Chambre 2 :
Soufflage : 38,9
Reprise : 28,3
Ambiance : 23,6

Salon : 
Soufflage : 38
Reprise : 27,8
Ambiance : 24,3";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
APPT 602;CLIMATISATION VENTILO CONVECTEUR;Rmc 018;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;21-07-2023;21-07-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 602;CLIMATISATION VENTILO CONVECTEUR;Rmc 018;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;6;NULL;25-01-2023;25-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC SECRÉTARIAT ASM ENTRÉE G 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 575;NULL;NULL;"VC PLAFONNIER 
Filtre cousu
630x195 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;NULL;15-11-2024;13-11-2024;-1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SECRÉTARIAT ASM ENTRÉE G 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 575;NULL;NULL;"VC PLAFONNIER 
Filtre cousu
630x195 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;NULL;15-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Gaston DUBIGNY;Patrick CHARLES;intervention réalisée en juillet 2024;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SECRÉTARIAT ASM ENTRÉE G 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 575;NULL;NULL;"VC PLAFONNIER 
Filtre cousu
630x195 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;NULL;15-11-2023;18-12-2023;32;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC VESTIAIRES PRO BASKET NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 597;NULL;NULL;"VC Plafonnier 
Filtres cousu 940x215 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;21-10-2024;21-10-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;collier rouillé ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement d un collier rouillé sur EG face au vestiaire visiteur a la demande de Julien behem;NULL;NULL
VC VESTIAIRES PRO BASKET NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 597;NULL;NULL;"VC Plafonnier 
Filtres cousu 940x215 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;05-09-2024;28-11-2024;84;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC VESTIAIRES PRO BASKET NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 597;NULL;NULL;"VC Plafonnier 
Filtres cousu 940x215 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;05-03-2024;14-03-2024;9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC VESTIAIRES PRO BASKET NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 597;NULL;NULL;"VC Plafonnier 
Filtres cousu 940x215 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;05-09-2023;18-12-2023;104;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X
HALL ACCUEIL;CLIMATISATION VENTILO CONVECTEUR;Rmc 025;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;NULL;NULL;20-08-2024;14-08-2024;-5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;"effectuer le 16-07-24

hall Rmc 
Soufflage : 9,6
Salle info :
Soufflage 9,3";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
HALL ACCUEIL;CLIMATISATION VENTILO CONVECTEUR;Rmc 025;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;NULL;NULL;20-07-2023;18-03-2024;242;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-01-04;CLIMATISATION VENTILO CONVECTEUR;Mona 036;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-11-2024;29-10-2024;-11;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 11/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-01-04;CLIMATISATION VENTILO CONVECTEUR;Mona 036;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-05-2024;27-03-2024;-43;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"maintenance effectuer le 26-03-24 

contrôle de température de soufflage dans l'ensemble des pièces 33 degrés
consignes réglée sur 24 degrés
test de vitesses RAS ";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-01-04;CLIMATISATION VENTILO CONVECTEUR;Mona 036;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-11-2023;26-12-2023;46;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 05-12


Chambre 1 :
Soufflage : 32,5
Reprise : 22,5
Ambiance : 21,5

Chambre 2:
Soufflage : 31,6
Reprise : 23,8
Ambiance 22,5

Salon :
Soufflage : 30,1
Reprise : 24
Ambiance : 23";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-01-04;CLIMATISATION VENTILO CONVECTEUR;Mona 036;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-05-2023;09-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 11-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-01-04;CLIMATISATION VENTILO CONVECTEUR;Mona 036;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-05-2023;11-04-2023;-24;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL CC - Maintenance 1;03h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Remplacement des filtres: X, Contrôle et nettoyage du bac de récupération des condensats: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Contrôle et nettoyage des filtres: X
VENTILO CONVECTEUR M-01-04;CLIMATISATION VENTILO CONVECTEUR;Mona 036;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-10-2022;18-10-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CLIM GROUPE VRV 01 ST ANNE ANNEXE;CLIMATISATION VENTILO CONVECTEUR;SAINT ANNE 027;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-07-2024;03-07-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;reperage des clims de la villa annexe;02h00;Loïse DEBAY;Dorothée DAILLY;reperage et controle de toutes les unites interieures du groupe ;NULL;NULL
CLIM GROUPE VRV 01 ST ANNE ANNEXE;CLIMATISATION VENTILO CONVECTEUR;SAINT ANNE 027;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;01-07-2024;01-07-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;entretien groupe mis saison ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien groupe mis saison ;NULL;NULL
CLIM GROUPE VRV 01 ST ANNE ANNEXE;CLIMATISATION VENTILO CONVECTEUR;SAINT ANNE 027;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2023;17-03-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CLIM GROUPE VRV 01 ST ANNE ANNEXE;CLIMATISATION VENTILO CONVECTEUR;SAINT ANNE 027;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;29-03-2022;29-03-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
APPT 102;CLIMATISATION VENTILO CONVECTEUR;Rmc 004;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;1;NULL;26-01-2025;06-01-2025;-19;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;02h00;Sylvie DEMAISON;Benoît CROZET;"séjour
soufflage 26,7
reprise.   24,4

ch 
soufflage 27
reprise 23,8
";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 102;CLIMATISATION VENTILO CONVECTEUR;Rmc 004;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;1;NULL;26-07-2024;13-08-2024;18;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Renaud DAMOUR;Benoît CROZET;"Appt 102

effectuer le 8-07-24

Chambre 1 :
Soufflage : 8,8
Reprise : 18,6
Ambiance : 22,5

Salon :
Soufflage : 9,7
Reprise : 20,1
Ambiance : 23,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 102;CLIMATISATION VENTILO CONVECTEUR;Rmc 004;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;1;NULL;26-01-2024;17-01-2024;-8;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Renaud DAMOUR;Dorothée DAILLY;"Appt 102

Chambre 1 :
Soufflage : 38,2
Reprise : 28,3
Ambiance : 25,2

Chambre 2 :
Soufflage : 38,9
Reprise : 28,3
Ambiance : 23,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 102;CLIMATISATION VENTILO CONVECTEUR;Rmc 004;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;1;NULL;26-07-2023;26-07-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Aurélie DRAPIEZ;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 102;CLIMATISATION VENTILO CONVECTEUR;Rmc 004;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;1;NULL;18-01-2022;18-01-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC TRAFIPARC ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 347;NULL;NULL;"VC ALLEGES 
1050x175 (6)/ 850x175 (1)
VC plafonnier 
795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;FUT H;15-11-2024;06-11-2024;-9;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC TRAFIPARC ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 347;NULL;NULL;"VC ALLEGES 
1050x175 (6)/ 850x175 (1)
VC plafonnier 
795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;FUT H;15-05-2024;16-10-2024;153;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC TRAFIPARC ENTRÉE H 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 347;NULL;NULL;"VC ALLEGES 
1050x175 (6)/ 850x175 (1)
VC plafonnier 
795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;3 avenue des Castellans 98000 Monaco;FUT H;15-11-2023;27-12-2023;41;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 702;CLIMATISATION VENTILO CONVECTEUR;Rmc 023;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;7;NULL;01-02-2023;01-02-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC COMITÉ OLYMPIQUE MONÉGASQUE ENTRÉE G 5EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 578;NULL;NULL;"VC ALLEGES (5) et PLAFFONIER (7)
filtre cousu 
780 x170 (7)
3 lavables";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;26-02-2025;26-02-2025;0;CLIMATISATION VENTILO CONVECTEUR;Curative;remplacement d un diffuseur sur VC bureaux comité olympique ;01h00;Cédric DITTMANN;Patrick CHARLES;ok;NULL;NULL
VC COMITÉ OLYMPIQUE MONÉGASQUE ENTRÉE G 5EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 578;NULL;NULL;"VC ALLEGES (5) et PLAFFONIER (7)
filtre cousu 
780 x170 (7)
3 lavables";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;14-11-2024;02-12-2024;17;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC COMITÉ OLYMPIQUE MONÉGASQUE ENTRÉE G 5EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 578;NULL;NULL;"VC ALLEGES (5) et PLAFFONIER (7)
filtre cousu 
780 x170 (7)
3 lavables";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;14-05-2024;16-10-2024;155;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC COMITÉ OLYMPIQUE MONÉGASQUE ENTRÉE G 5EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 578;NULL;NULL;"VC ALLEGES (5) et PLAFFONIER (7)
filtre cousu 
780 x170 (7)
3 lavables";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.00;NULL;14-11-2023;09-12-2023;24;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-10-01;CLIMATISATION VENTILO CONVECTEUR;Mona 141;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;10-10-2024;29-10-2024;19;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;05h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée le 03/10/24 par David ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-10-01;CLIMATISATION VENTILO CONVECTEUR;Mona 141;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;10-04-2024;10-04-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Benoît CROZET;"M-10-01

Chambre 1 :
Soufflage : 28,1
Reprise : 25,3
Ambiance : 24,2

Chambre 2 :
Soufflage : 27,8
Reprise :25,1
Ambiance : 24,1

Chambre 3 :
Soufflage : 31
Reprise : 25,8
Ambiance : 23,7

Chambre 4 :
Soufflage : 28
Reprise : 25,2
Ambiance : 24,1

Salon :
Soufflage : 34,1
Reprise : 26,5
Ambiance : 23,5

Cuisine :
Soufflage : 30,6
Reprise : 25
Ambiance : 23,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-10-01;CLIMATISATION VENTILO CONVECTEUR;Mona 141;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;14-11-2022;14-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
APPT 301;CLIMATISATION VENTILO CONVECTEUR;Rmc 011;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;3;NULL;21-01-2025;14-01-2025;-6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Sylvie DEMAISON;Sylvie CASTILLON;"séjour : soufflage 27,1
             reprise.    24,8
ch 1.    soufflage 26,9
           reprise.      24,2
ch2.    souff?age. 27,9
           reprise.      24 ,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 301;CLIMATISATION VENTILO CONVECTEUR;Rmc 011;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;3;NULL;21-07-2024;14-08-2024;24;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"Appt 301

effectuer le 17-07-24

Chambre 1 :
Soufflage : 9,8
Reprise : 19,7
Ambiance : 22,8

Chambre 2 :
Soufflage : 9,5
Reprise : 19,5
Ambiance : 22,3

Chambre 3 : 
Soufflage : 9,7
Reprise :20,6
Ambiance : 23,2


Salon :
Soufflage : 9,5
Reprise : 21,4
Ambiance : 22,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 301;CLIMATISATION VENTILO CONVECTEUR;Rmc 011;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;3;NULL;21-01-2024;22-01-2024;1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Appt 301

thermostat changer dans la chambre 3 car HS.

Chambre 1 :
Soufflage : 38,7
Reprise : 29,8
Ambiance : 24,6

Chambre 2 :
Soufflage : 38,4
Reprise : 28,3
Ambiance : 24,2

Chambre 3 : 
Soufflage : 38
Reprise : 27,1
Ambiance : 23,6

Salon :
Soufflage : 36,2
Reprise : 28,5
Ambiance : 24,3";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 301;CLIMATISATION VENTILO CONVECTEUR;Rmc 011;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;3;NULL;21-07-2023;22-01-2024;185;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;04h00;Renaud DAMOUR;Benoît CROZET;maintenance été faite le 25 juillet 2023;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 301;CLIMATISATION VENTILO CONVECTEUR;Rmc 011;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;3;NULL;19-01-2023;19-01-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-21-01;CLIMATISATION VENTILO CONVECTEUR;Mona 222;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2024;30-10-2024;-23;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;08h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 16/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-21-01;CLIMATISATION VENTILO CONVECTEUR;Mona 222;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-05-2024;06-05-2024;-16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;07h00;Renaud DAMOUR;Benoît CROZET;"M-21-01
Chambre 1 : 
Soufflage : 9,2
Reprise : 18,3
Ambiance : 22,3

Sdb Chambre 1 : 
Soufflage : 9,2
Reprise : 18,3
Ambiance : 21,5

Chambre 2 :
Soufflage : 9,5
Reprise : 17,8
Ambiance : 22

Chambre 3 :
Soufflage : 9,1
Reprise : 18,2
Ambiance : 22,3

Chambre 4 :
Soufflage : 9,5
Reprise : 18,4
Ambiance : 22

Sdb Chambre 4 :
Soufflage : 9,1
Reprise : 18,9
Ambiance : 22,8

Chambre 5 :
Soufflage : 8,8
Reprise : 19,7
Ambiance : 23,6

Chambre 7 :
Soufflage : 9
Reprise : 18,8
Ambiance : 23

Salon :
Soufflage : 9,4
Reprise : 18,7
Ambiance ; 22,8

Salon tv :
Soufflage : 9,2
Reprise :18,5
Ambiance ; 22,2

Cuisine :
Soufflage : 9,1
Reprise : 18,3
Ambiance : 22,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-21-01;CLIMATISATION VENTILO CONVECTEUR;Mona 222;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2023;10-11-2023;-12;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;07h00;Renaud DAMOUR;Dorothée DAILLY;"M-21-01
Chambre 1 : 
Soufflage : 9,3
Reprise : 18,5
Ambiance : 22

Sdb Chambre 1 : 
Soufflage : 9,2
Reprise : 18,3
Ambiance : 21,5

Chambre 2 :
Soufflage : 9,5
Reprise : 17,8
Ambiance : 22

Chambre 3 :
Soufflage : 9,1
Reprise : 18,2
Ambiance : 22,3

Chambre 4 :
Soufflage : 9,5
Reprise : 18,4
Ambiance : 22

Sdb Chambre 4 :
Soufflage : 9,4
Reprise : 18,3
Ambiance : 22,5

Chambre 5 :
Soufflage : 8,9
Reprise : 18,5
Ambiance : 23,2

Chambre 6 :
Soufflage : 8,5
Reprise : 18,8
Ambiance : 23

Salon :
Soufflage : 9,2
Reprise : 18,7
Ambiance ; 22,8

Salon tv :
Soufflage : 9,5
Reprise :18,2
Ambiance ; 21,9

Cuisine :
Soufflage : 9,4
Reprise : 18,5
Ambiance : 22,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-21-01;CLIMATISATION VENTILO CONVECTEUR;Mona 222;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-05-2023;25-05-2023;2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-21-01;CLIMATISATION VENTILO CONVECTEUR;Mona 222;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-12-2022;07-12-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VANNES ET ROBINETTERIE EN LOCAL TECHNIQUE;CLIMATISATION VENTILO CONVECTEUR;PARAD ADELF 014;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;02-05-2024;02-05-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;controle vannes chaufferie ;00h30;Jean-Luc DEBARD;Dorothée DAILLY;"VANNE N°2 EF avant ballons ECS : vanne non manoeuvrable, prévoir son remplacement ( DN 50 FF, 10.9 cm de long)
matériel nécessaire :
1ere solution:
1 vanne 2"" MF + 1 démontable UPONOR D50-2"" 
2eme solution, avec ajout d'un robinet de puisage en 3/4, non present dans la chaufferie:
 1 vanne 2""MF + 1 té 2"" F + 1 mamelon 2""MM + 1 R 2""M - 3/4""M + coude 3/4 F"" + 1 vanne 3/4 MM + 1 démontable UPONOR D50-2"" 


VANNE après compteur EF : Vanne non manoeuvrable, prévoir son remplacement 
(DN40 FF  9.2cm de long)
Matériel nécessaire :
1 vanne MF DN40 + 1 démontable UPONOR D50 - 1""1/2 + 2 coudes 90° UPONOR D50 + 1 manchon UPONOR  D50 + 1 mètre de tube D50 uponor + 1 longueur armaflex Prédécoupé 13x50mm 

V3V ECS :
Corps de vanne 3 voies V311T  bloquée :
DN 40.  KVS 25
prévoir son remplacement à l'identique.
moteur vanne RAS 
Depose du moteur V3V provisoirement, modif reglage automate sur manuel, controle temperature ECS 56°C au robinet.";NULL;NULL
VC SPA VESTIAIRES_ACCUEIL;CLIMATISATION VENTILO CONVECTEUR;Mona 223;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-11-2024;29-10-2024;-16;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David et kevin le 28/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SPA VESTIAIRES_ACCUEIL;CLIMATISATION VENTILO CONVECTEUR;Mona 223;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2024;03-06-2024;19;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;fait le 16-05;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SPA VESTIAIRES_ACCUEIL;CLIMATISATION VENTILO CONVECTEUR;Mona 223;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-12-2022;09-12-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC GTC DEPORTER NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 583;NULL;NULL;"VC Allege
filtre cousu
415x165 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-12-2024;14-01-2025;41;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC GTC DEPORTER NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 583;NULL;NULL;"VC Allege
filtre cousu
415x165 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-06-2024;06-08-2024;63;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC GTC DEPORTER NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 583;NULL;NULL;"VC Allege
filtre cousu
415x165 (1)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-12-2023;12-12-2023;8;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC UIPM ENTRÉE C 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 303;NULL;NULL;"11 VC plafonnier 
995x185 (4)
795x185 (3)
630x230 (1)
1185x180 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-01-2025;13-11-2024;-64;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;02h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC UIPM ENTRÉE C 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 303;NULL;NULL;"11 VC plafonnier 
995x185 (4)
795x185 (3)
630x230 (1)
1185x180 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-07-2024;30-07-2024;13;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h30;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC UIPM ENTRÉE C 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 303;NULL;NULL;"11 VC plafonnier 
995x185 (4)
795x185 (3)
630x230 (1)
1185x180 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-01-2024;30-07-2024;195;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;02h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC UIPM ENTRÉE C 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 303;NULL;NULL;"11 VC plafonnier 
995x185 (4)
795x185 (3)
630x230 (1)
1185x180 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;31-10-2023;30-07-2024;273;CLIMATISATION VENTILO CONVECTEUR;Curative;VC ACCEUIL MOTEUR HS A REMPLACER ;02h00;Sylvie DESPREZ;Dorothée DAILLY;moteur remplacer test fonctionnement ok;NULL;NULL
VC UIPM ENTRÉE C 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 303;NULL;NULL;"11 VC plafonnier 
995x185 (4)
795x185 (3)
630x230 (1)
1185x180 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-07-2023;17-10-2023;92;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;intervention realiser avec G.Lopez;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
APPT 701;CLIMATISATION VENTILO CONVECTEUR;Rmc 022;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;7;NULL;26-01-2025;07-01-2025;-18;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;05h00;Sylvie DEMAISON;Sylvie CASTILLON;"séjour: soufflage 28
               reprise 25
bureau : soufflage 27,5
                 reprise 24,9
cuisine:  soufflage 28,1
                reprise 25,1
ch1.      : soufflage 27,9
               reprise 24,8
ch2.      soufflage 27,8
               reprise.  24,7
ch3.      soufflage 27,6
              reprise.    24,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 701;CLIMATISATION VENTILO CONVECTEUR;Rmc 022;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;7;NULL;26-07-2024;13-08-2024;18;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;04h00;Renaud DAMOUR;Benoît CROZET;"Appt 701

effectuer le 9-07-24

Chambre 1 :
Soufflage : 8,6
Reprise : 19,3
Ambiance : 22,7

Chambre 2 :
Soufflage : 9,2
Reprise : 19,6
Ambiance : 22,2

Chambre 3 : 
Soufflage : 9,2
Reprise : 19,6
Ambiance : 22,2

bureau : 
Soufflage : 8,8
Reprise : 21,8
Ambiance : 24,8

Salon :
Soufflage : 9,3
Reprise : 19,5
Ambiance : 22,5

Cuisine :
Soufflage : 9,1
Reprise : 19,9
Ambiance : 22,5";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
APPT 701;CLIMATISATION VENTILO CONVECTEUR;Rmc 022;NULL;NULL;NULL;CIP MPG;Bâtiment Atrium;61 Avenue des Lilas, 92669 Nice;7;NULL;26-01-2024;19-01-2024;-6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Dorothée DAILLY;"Appt 701

Chambre 1 :
Soufflage : 38,8
Reprise : 28,3
Ambiance : 23,7

Chambre 2 :
Soufflage : 37,8
Reprise : 27,6
Ambiance : 23,7

Chambre 3 : 
Soufflage : 37,4
