Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
Filtre cousu 1450x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.91;NULL;18-06-2024;21-10-2024;125;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC RÉGIE/PC SÉCURITÉ FOOT NIV 19.91;CLIMATISATION VENTILO CONVECTEUR;SLII 594;NULL;NULL;"VC ALLÈGES
Filtre cousu 1450x175 (4)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 19.91;NULL;18-12-2023;26-12-2023;8;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-15-02;CLIMATISATION VENTILO CONVECTEUR;Mona 174;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-11-2024;30-10-2024;-15;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;05h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 26/09/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-15-02;CLIMATISATION VENTILO CONVECTEUR;Mona 174;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2024;14-05-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-15-02

Chambre 1 :
Soufflage : 9,3
Reprise : 20,5
Ambiance : 23,2

Chambre 2 :
Soufflage : 9,5
Reprise : 21,2
Ambiance : 23,5

Salon :
Soufflage : 9,8
Reprise : 21
Ambiance : 23,5 

Cuisine :
Soufflage : 9,4
Reprise : 20,2
Ambiance : 23,6";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-15-02;CLIMATISATION VENTILO CONVECTEUR;Mona 174;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-11-2023;26-12-2023;41;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;04h00;Renaud DAMOUR;Benoît CROZET;"Maintenance faite le 04-12


Chambre 1 :
Soufflage : 38,5
Reprise : 24,5
Ambiance : 23,7

Chambre 2 :
Soufflage : 38,2
Reprise : 26,2
Ambiance : 22,5

Salon :
Soufflage : 39,2
Reprise : 26,7
Ambiance : 23,4

Cuisine :
Soufflage : 38,7
Reprise : 26,9
Ambiance : 23,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-15-02;CLIMATISATION VENTILO CONVECTEUR;Mona 174;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2023;15-05-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-15-02;CLIMATISATION VENTILO CONVECTEUR;Mona 174;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2022;23-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-06-03;CLIMATISATION VENTILO CONVECTEUR;Mona 087;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 03;15-10-2024;30-10-2024;15;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 25/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-06-03;CLIMATISATION VENTILO CONVECTEUR;Mona 087;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 03;09-04-2024;09-04-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;maintenance ;03h00;Renaud DAMOUR;Benoît CROZET;"maintenance effectuer le 9-04-24

M-06-03

Chambre 1 :
Soufflage : 36
Reprise : 25,9
Ambiance : 23,3

Chambre 2 :
Soufflage : 37,3
Reprise : 25,4
Ambiance : 23,8

Salon :
Soufflage : 35,1
Reprise : 25,4
Ambiance : 23,5";NULL;NULL
VENTILO CONVECTEUR M-06-03;CLIMATISATION VENTILO CONVECTEUR;Mona 087;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 03;31-10-2022;31-10-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC SPA ENTREE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 333;NULL;NULL;"2 VC Alleges
N_064/067
Filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2025;15-11-2024;-55;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SPA ENTREE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 333;NULL;NULL;"2 VC Alleges
N_064/067
Filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2024;15-11-2024;128;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SPA ENTREE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 333;NULL;NULL;"2 VC Alleges
N_064/067
Filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;06-06-2024;06-06-2024;0;CLIMATISATION VENTILO CONVECTEUR;Astreinte;absence ;00h05;Léopoldine DOUDOU;Patrick CHARLES;absent ce jour ;NULL;NULL
VC SPA ENTREE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 333;NULL;NULL;"2 VC Alleges
N_064/067
Filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-01-2024;13-01-2024;3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;00h05;Gaston DUBIGNY;Patrick CHARLES;bureau inoccupé entretien effectué au départ de la locataire ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SPA ENTREE F 2EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 333;NULL;NULL;"2 VC Alleges
N_064/067
Filtres cousu 1050x175 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;BUREAUXF;10-07-2023;07-07-2023;-2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SALLE DE JUDO NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 581;NULL;NULL;"VC Plafonnier
Filtre cousu 620x220 (6)
escabeau 8 marches
tatami sur-chaussure obligatoire";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-12-2024;03-12-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;nettoyage diffuseurs;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SALLE DE JUDO NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 581;NULL;NULL;"VC Plafonnier
Filtre cousu 620x220 (6)
escabeau 8 marches
tatami sur-chaussure obligatoire";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;02-09-2024;02-09-2024;0;CLIMATISATION VENTILO CONVECTEUR;Travaux;prelevement calorifuge eau glacée sur reseaux aller retour avec SOCOTEC pour analyses amiante;02h00;Sylvie DESPREZ;Patrick CHARLES;prelevement calorifuge a 4 endroit, reprise du calorifuge aux découpes réalisée ;NULL;NULL
VC SALLE DE JUDO NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 581;NULL;NULL;"VC Plafonnier
Filtre cousu 620x220 (6)
escabeau 8 marches
tatami sur-chaussure obligatoire";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;21-08-2024;21-08-2024;0;CLIMATISATION VENTILO CONVECTEUR;Curative;fuite condensat vestiaire professeur ;01h30;Sylvie DESPREZ;Patrick CHARLES;aspiration et debouchage du condensat avec aspirateur;NULL;NULL
VC SALLE DE JUDO NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 581;NULL;NULL;"VC Plafonnier
Filtre cousu 620x220 (6)
escabeau 8 marches
tatami sur-chaussure obligatoire";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-06-2024;10-06-2024;6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;nettoyage des grilles de reprises ;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SALLE DE JUDO NIV 7.80;CLIMATISATION VENTILO CONVECTEUR;SLII 581;NULL;NULL;"VC Plafonnier
Filtre cousu 620x220 (6)
escabeau 8 marches
tatami sur-chaussure obligatoire";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 7.80;NULL;04-12-2023;07-12-2023;3;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ARNULF ENTRÉE E 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 299;NULL;NULL;"3 VC Alleges 
N_132/141/130
Filtres cousu 1050x175";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-01-2025;25-02-2025;53;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Patrick CHARLES;contrôle général ok ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC ARNULF ENTRÉE E 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 299;NULL;NULL;"3 VC Alleges 
N_132/141/130
Filtres cousu 1050x175";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-07-2024;08-07-2024;5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ARNULF ENTRÉE E 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 299;NULL;NULL;"3 VC Alleges 
N_132/141/130
Filtres cousu 1050x175";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-01-2024;03-06-2024;152;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC ARNULF ENTRÉE E 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 299;NULL;NULL;"3 VC Alleges 
N_132/141/130
Filtres cousu 1050x175";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;ENTREE E;03-07-2023;09-11-2023;129;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;bureau romain kit vannes et corps à remplacer car vetuste;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC BUREAU BASKET AMATEUR ENTRÉE G 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 576;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU
630x220 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;NULL;14-11-2024;13-11-2024;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC BUREAU BASKET AMATEUR ENTRÉE G 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 576;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU
630x220 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;NULL;14-05-2024;16-10-2024;155;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC BUREAU BASKET AMATEUR ENTRÉE G 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 576;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU
630x220 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;NULL;16-11-2023;16-11-2023;0;CLIMATISATION VENTILO CONVECTEUR;Curative;radiateur ;01h00;Léopoldine DOUDOU;Patrick CHARLES;dans bureau triathlon face à bureau basket vidange , isolement et enlèvement d un radiateur 65x55 fuyant ;NULL;NULL
VC BUREAU BASKET AMATEUR ENTRÉE G 3EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 576;NULL;NULL;"VC PLAFONNIER 
FILTRES COUSU
630x220 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 13.15;NULL;14-11-2023;18-12-2023;33;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LOCAL BROADCAST PISCINE NIV 4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 595;NULL;NULL;"VC Plafonnier 
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-12-2024;20-01-2025;40;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;00h45;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LOCAL BROADCAST PISCINE NIV 4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 595;NULL;NULL;"VC Plafonnier 
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-06-2024;13-08-2024;63;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC LOCAL BROADCAST PISCINE NIV 4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 595;NULL;NULL;"VC Plafonnier 
Filtres cousu 795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-12-2023;18-12-2023;7;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SALLE DE MUSCULATION NIV 4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 344;NULL;NULL;"VC Plafonnier
Filtre cousu 
795x185 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-12-2024;15-12-2024;4;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SALLE DE MUSCULATION NIV 4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 344;NULL;NULL;"VC Plafonnier
Filtre cousu 
795x185 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-06-2024;12-08-2024;62;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SALLE DE MUSCULATION NIV 4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 344;NULL;NULL;"VC Plafonnier
Filtre cousu 
795x185 (6)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-12-2023;21-12-2023;10;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;nettoyage des diffuseurs et bouches vmc;NULL;Contrôle et nettoyage des filtres: X
VC TENNIS DE TABLE NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 336;NULL;NULL;"VC plafonnier 
filtre cousu 
795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-12-2024;17-02-2025;75;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;02h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC TENNIS DE TABLE NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 336;NULL;NULL;"VC plafonnier 
filtre cousu 
795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-06-2024;16-10-2024;134;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC TENNIS DE TABLE NIV.100;CLIMATISATION VENTILO CONVECTEUR;SLII 336;NULL;NULL;"VC plafonnier 
filtre cousu 
795x185 (2)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-12-2023;04-12-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC JEAN LEFEBVRE ENTRÉE C 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 309;NULL;NULL;"3 VC ALLEGES 
FILTRES COUSU 1450x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-01-2025;13-11-2024;-64;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC JEAN LEFEBVRE ENTRÉE C 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 309;NULL;NULL;"3 VC ALLEGES 
FILTRES COUSU 1450x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-07-2024;05-08-2024;18;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC JEAN LEFEBVRE ENTRÉE C 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 309;NULL;NULL;"3 VC ALLEGES 
FILTRES COUSU 1450x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-01-2024;19-07-2024;183;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;purge installation ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC JEAN LEFEBVRE ENTRÉE C 4EME ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 309;NULL;NULL;"3 VC ALLEGES 
FILTRES COUSU 1450x175 (3)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-07-2023;16-10-2023;91;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;02h00;Sylvie DESPREZ;Bruno DORIVAL;"entretien réalisé avec G. LOPEZ
3 corps de vanne chaud HS à remplacer.";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-10-02;CLIMATISATION VENTILO CONVECTEUR;Mona 138;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;15-11-2024;30-10-2024;-15;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 24/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-10-02;CLIMATISATION VENTILO CONVECTEUR;Mona 138;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;15-05-2024;26-04-2024;-18;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-10-02
Chambre 1 :
Soufflage : 9,8
Reprise : 19,1
Ambiance : 22,6

Chambre 2 :
Soufflage : 8,9
Reprise :  18,3
Ambiance : 22,1

Cuisine :
Soufflage : 9,2
Reprise :  18,9
Ambiance : 23,1

Salon :
Soufflage : 9,6
Reprise : 18,2
Ambiance : 22,4";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-10-02;CLIMATISATION VENTILO CONVECTEUR;Mona 138;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;15-11-2023;08-11-2023;-6;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"M-10-02
Chambre 1 :
Soufflage : 9,4
Reprise : 20,2
Ambiance : 22,8

Chambre 2 :
Soufflage : 8,1
Reprise :  17,5
Ambiance : 22,7

Salon :
Soufflage : 8,3
Reprise : 17,3
Ambiance : 23,6

Cuisine :
Soufflage : 9,8
Reprise : 19
Ambiance : 23,2";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-10-02;CLIMATISATION VENTILO CONVECTEUR;Mona 138;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;15-05-2023;09-05-2023;-5;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 24-04;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-10-02;CLIMATISATION VENTILO CONVECTEUR;Mona 138;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;14-11-2022;14-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VC SPME ENTRÉE C 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 334;NULL;NULL;"32 VC PLAFONNIER 
FILTRES COUSU 795x185";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-01-2025;30-01-2025;12;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;01h00;Léopoldine DOUDOU;Patrick CHARLES;RAS;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC SPME ENTRÉE C 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 334;NULL;NULL;"32 VC PLAFONNIER 
FILTRES COUSU 795x185";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-07-2024;13-11-2024;119;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;16h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SPME ENTRÉE C 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 334;NULL;NULL;"32 VC PLAFONNIER 
FILTRES COUSU 795x185";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-01-2024;09-02-2024;22;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Cédric DITTMANN;Patrick CHARLES;"filtre ok
vc ok";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC SPME ENTRÉE C 1ER ETG;CLIMATISATION VENTILO CONVECTEUR;SLII 334;NULL;NULL;"32 VC PLAFONNIER 
FILTRES COUSU 795x185";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;FUT C;17-07-2023;20-07-2023;2;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;03h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC CENTRE PRESSE OMNISPORT NIV.4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 340;NULL;NULL;"VC Allèges
Filtre cousu 850x175 (17)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-02-2025;11-02-2025;0;CLIMATISATION VENTILO CONVECTEUR;Curative;remise en place des caches clim;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
VC CENTRE PRESSE OMNISPORT NIV.4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 340;NULL;NULL;"VC Allèges
Filtre cousu 850x175 (17)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-02-2025;11-02-2025;0;CLIMATISATION VENTILO CONVECTEUR;Curative;2 caches de climatisation enlever est cassé.;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
VC CENTRE PRESSE OMNISPORT NIV.4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 340;NULL;NULL;"VC Allèges
Filtre cousu 850x175 (17)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;21-01-2025;21-01-2025;0;CLIMATISATION VENTILO CONVECTEUR;Curative;probleme de bus communication;08h00;Sylvie DESPREZ;Patrick CHARLES;recherche defaut continuiter ligne bus pas de com, reprise des connectique test ok de toute la ligne mais probleme toujours en cour ;NULL;NULL
VC CENTRE PRESSE OMNISPORT NIV.4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 340;NULL;NULL;"VC Allèges
Filtre cousu 850x175 (17)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-12-2024;11-02-2025;62;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;05h00;Gaston DUBIGNY;Patrick CHARLES;pas de retour sur ventilo au niveau de la supervision ! ;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VC CENTRE PRESSE OMNISPORT NIV.4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 340;NULL;NULL;"VC Allèges
Filtre cousu 850x175 (17)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-06-2024;13-08-2024;63;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: O, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VC CENTRE PRESSE OMNISPORT NIV.4.80;CLIMATISATION VENTILO CONVECTEUR;SLII 340;NULL;NULL;"VC Allèges
Filtre cousu 850x175 (17)";SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 4.80;NULL;11-12-2023;12-12-2023;1;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification des raccordements pour que l?écoulement ne soient pas obturés: O, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
VENTILO CONVECTEUR M-03-01;CLIMATISATION VENTILO CONVECTEUR;Mona 057;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2024;29-10-2024;-32;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 8/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-03-01;CLIMATISATION VENTILO CONVECTEUR;Mona 057;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-06-2024;02-04-2024;-59;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-03-01

Chambre 1 :
Soufflage : 36,1
Reprise : 28,7
Ambiance : 25,3

Chambre 2 :
Soufflage : 38,2
Reprise : 24,1
Ambiance : 24,3

Salon :
Soufflage : 39
Reprise : 25,2
Ambiance : 24,1";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-03-01;CLIMATISATION VENTILO CONVECTEUR;Mona 057;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2023;08-11-2023;-22;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"M-03-01
Chambre 1 :
Soufflage : 9,4
Reprise : 18,6
Ambiance : 23,4

Chambre 2 :
Soufflage : 
Reprise :  
Ambiance : 

Salon :
Soufflage : 9,2
Reprise : 19,8
Ambiance : 23,9

Je n?ai pas pu intervenir dans la chambre 2, car le résident dormait";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-03-01;CLIMATISATION VENTILO CONVECTEUR;Mona 057;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-06-2023;01-06-2023;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 12-04;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-03-01;CLIMATISATION VENTILO CONVECTEUR;Mona 057;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-10-2022;24-10-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILO CONVECTEUR M-07-05;CLIMATISATION VENTILO CONVECTEUR;Mona 105;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;23-11-2024;30-10-2024;-23;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 4;03h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 18/10/24;NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-05;CLIMATISATION VENTILO CONVECTEUR;Mona 105;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;23-05-2024;26-04-2024;-26;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 3;03h00;Renaud DAMOUR;Benoît CROZET;"M-07-05

Chambre 1 :
Soufflage : 9,5
Reprise : 20,1
Ambiance : 24,5

Chambre 2 :
Soufflage : 9,2
Reprise : 20,1
Ambiance : 21,2

Salon :
Soufflage : 9,5
Reprise : 20,3
Ambiance : 22,9";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-05;CLIMATISATION VENTILO CONVECTEUR;Mona 105;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;23-11-2023;17-10-2023;-36;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 2;03h00;Renaud DAMOUR;Dorothée DAILLY;"M-7-5

Chambre 1 :
Soufflage : 8,4
Reprise : 20,3
Ambiance : 22,2

Chambre 2 :
Soufflage : 7,8
Reprise : 21,4
Ambiance : 22

Salon :
Soufflage : 9,2
Reprise : 19,4-
