Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
Ambiance : 22,3";NULL;Contrôle et nettoyage des filtres: X, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Vérification de la bonne fixation des composants: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
VENTILO CONVECTEUR M-07-05;CLIMATISATION VENTILO CONVECTEUR;Mona 105;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;23-05-2023;12-05-2023;-10;CLIMATISATION VENTILO CONVECTEUR;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 03-05;NULL;Contrôle et nettoyage des filtres: X, Vérification des raccordements pour que l?écoulement ne soient pas obturés: X, Vérification du serrage des connexions: O, Remplacement des filtres Nettoyage/dépoussiérage de la batterie: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification de la bonne fixation des composants: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
VENTILO CONVECTEUR M-07-05;CLIMATISATION VENTILO CONVECTEUR;Mona 105;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;03-11-2022;03-11-2022;0;CLIMATISATION VENTILO CONVECTEUR;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
NOURRICES PLANCHER CHAUFFANT PISCINE NIV 4.80;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 517;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-06-2024;03-09-2024;85;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Sylvie DESPREZ;Patrick CHARLES;controle fuite ok ;NULL;NULL
NOURRICES PLANCHER CHAUFFANT PISCINE NIV 4.80;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 517;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-06-2023;12-06-2023;2;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h05;Thérèse DOUARD;Bruno DORIVAL;Plancher chauffant non utilisé ;NULL;NULL
DEBITMETRE GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 461;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;07-08-2024;16-10-2024;70;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Thérèse DOUARD;Patrick CHARLES;contrôle du bon fonctionnement du débitmètre RAS;NULL;NULL
DEBITMETRE GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 461;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;07-08-2023;08-09-2023;32;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h15;Sylvie DESPREZ;Dorothée DAILLY;contrôle fonctionnement rien à signaler ;NULL;NULL
POMPE FILTRATION 01 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 484;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;27-10-2024;27-10-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Astreinte;Filtration à l'arrêt ;00h20;Didier DJOUHRI;Patrick CHARLES;"Appel du PC sécurité le 26/10/24 à 19h42 pour signaler que la filtration est à l'arrêt. 

Arrivée technicien C2S à 20h35

Problèmes identifiés :

- Defaut pompe filtration suite à une micro-coupure. 
- Filtration à l'arrêt 

Intervention C2S :

- Acquittement du défaut et remise en service de la filtration 
- Vérification du bon cycle d'encollage (temps nécessaire 15 min)
- Vérification du depart de la filtration après le cycle d'encollage. 

Départ technicien C2S : 21h 35";NULL;NULL
POMPE FILTRATION 01 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 484;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;10-06-2024;23-09-2024;105;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS;NULL;NULL
POMPE FILTRATION 01 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 484;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;10-06-2023;05-09-2023;87;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623) ;NULL;NULL
PRE-FILTRE 01 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 482;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;16-08-2024;01-10-2024;46;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ras;NULL;NULL
PRE-FILTRE 01 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 482;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;16-08-2023;05-09-2023;20;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;nettoyage pre-filtre;NULL;NULL
POMPE CHAUFFAGE 02 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 455;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;10-06-2024;23-09-2024;105;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
POMPE CHAUFFAGE 02 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 455;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;10-06-2023;05-09-2023;87;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623) ;NULL;NULL
FILTRE DEFENDER 01 BASSIN INITIATION LT4 NIV1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 480;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;17-01-2025;17-01-2025;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;remplacement perlite;01h00;Thérèse DOUARD;Patrick CHARLES;"nettoyage filtre 
remplacement perlite ";NULL;NULL
FILTRE DEFENDER 01 BASSIN INITIATION LT4 NIV1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 480;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;11-11-2024;11-11-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Travaux;Mise en place de vanne de purge demander par Évoqua ;01h00;Thérèse DOUARD;Patrick CHARLES;Mise en place de vanne de purge demander par Évoqua;NULL;NULL
COMPRESSEUR D'AIR FILTRES BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 494;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;29-07-2024;28-11-2024;122;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
POMPE INJECTION CHLORE 01 GRAND BASSIN LT3;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 502;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;10-06-2024;23-09-2024;105;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS remise en service début septembre entretien evoqua;NULL;NULL
POMPE INJECTION CHLORE 01 GRAND BASSIN LT3;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 502;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;10-06-2023;05-09-2023;87;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;Le 14/08/2023 maintenance evoqua remplacement du corps de pompe ;NULL;NULL
POMPE FILTRATION 02 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 485;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;10-06-2024;23-09-2024;105;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
POMPE FILTRATION 02 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 485;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;10-06-2023;05-09-2023;87;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623) ;NULL;NULL
DEBITMETRE BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 493;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;17-08-2024;16-10-2024;60;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Thérèse DOUARD;Patrick CHARLES;contrôle du bon fonctionnement du débitmètre RAS;NULL;NULL
DEBITMETRE BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 493;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;17-08-2023;02-10-2023;46;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;contrôle de bon fonctionnement ;NULL;NULL
BULLEURS 1 ET 2 FOSSE A PLONGEON LT2 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 007;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-08-2024;14-11-2024;105;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;"Contrôle et man?uvre des vannes d'isolement : Ok
Teste commande sur variateur et commande bassin : Ok
Contrôle fonctionnement électrovanne : Ok
Filtre à air : Ok
Cylindre bloc : 0k
Resserage connexion variateur / moteur : Ok";NULL;NULL
BULLEURS 1 ET 2 FOSSE A PLONGEON LT2 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 007;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-08-2023;19-09-2023;49;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;NULL
BULLEURS 1 ET 2 FOSSE A PLONGEON LT2 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 007;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-03-2023;04-04-2023;32;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;Calendrier 1 - Maintenance 1;00h45;Thérèse DOUARD;Bruno DORIVAL;"Nettoyage général : Ok
Contrôle et man?uvre des vannes d?isolement : Ok
Resserage connexion moteur +armoire élec
Teste commande sur variateur et commande bassin : Ok 
Contrôle fonctionnement électrovanne : Ok 
Filtre à air  : Ok 
Cylindre bloc : Ok 
Resserage connexion variateur : Ok ";NULL;NULL
POMPE FILTRATION 02 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 469;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;27-10-2024;27-10-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Astreinte;Filtration à l'arrêt ;00h20;Didier DJOUHRI;Patrick CHARLES;"Appel du PC sécurité le 26/10/24 à 19h42 pour signaler que la filtration est à l'arrêt. 

Arrivée technicien C2S à 20h35

Problèmes identifiés :

- Defaut pompe filtration suite à une micro-coupure. 
- Filtration à l'arrêt 

Intervention C2S :

- Acquittement du défaut et remise en service de la filtration 
- Vérification du bon cycle d'encollage (temps nécessaire 15 min)
- Vérification du depart de la filtration après le cycle d'encollage. 

Départ technicien C2S : 21h 35";NULL;NULL
POMPE FILTRATION 02 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 469;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;10-06-2024;23-09-2024;105;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
POMPE FILTRATION 02 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 469;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;10-06-2023;05-09-2023;87;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623) ;NULL;NULL
ANALYSEUR GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 459;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;09-02-2025;09-02-2025;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Astreinte;défaut échantillon ;01h00;Gaston DUBIGNY;Patrick CHARLES;"nettoyage filtre + pré filtre 
contrôle de bon fonctionnement.
appel d?astreinte à 4h00
";NULL;NULL
ANALYSEUR GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 459;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;26-10-2024;26-10-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Astreinte;Analyseur en défaut ;01h00;Didier DJOUHRI;Patrick CHARLES;"Appel du PC sécurité à 23h55 pour signaler un défaut de l?analyseur sur le grand bassin.

Arrivée du technicien à 00h35.

Problèmes identifiés :

Analyseur en défaut (couleur rouge).

Présence d?impuretés dans le filtre à tamis de l?analyseur.

Débit de passage de réduit.

Intervention C2S :

Retrait des impuretés.

Nettoyage du filtre à tamis.

Après nettoyage du filtre, plus de défaut sur l?analyseur (couleur bleue).

Contrôle général des trois filtrations.

Départ du technicien C2S à 1h35.
";NULL;NULL
ANALYSEUR GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 459;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;12-06-2024;23-09-2024;103;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
ANALYSEUR GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 459;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;12-06-2023;08-09-2023;88;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Dorothée DAILLY;nettoyage cellule et etalonnage sonde ph et chlore;NULL;NULL
POMPE 02 PLANCHER CHAUFFANT PISCINE LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 516;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;11-06-2024;10-10-2024;121;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h05;Thérèse DOUARD;Patrick CHARLES;Plancher chauffant non utilisé ;NULL;NULL
POMPE 02 PLANCHER CHAUFFANT PISCINE LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 516;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;11-06-2023;12-06-2023;1;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h05;Thérèse DOUARD;Bruno DORIVAL;Plancher chauffant non utilisé ;NULL;NULL
POMPE FILTRATION 01 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 468;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;10-12-2024;10-12-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Astreinte;appel du PC à 22h45 intervention d?astreinte le 07/12 ( micro coupure );01h00;Gaston DUBIGNY;Patrick CHARLES;réarmement + contrôle équipement.;NULL;NULL
ECHANGEUR CHAUFFAGE 01 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 472;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;11-06-2024;23-09-2024;104;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
ECHANGEUR CHAUFFAGE 01 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 472;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;11-06-2023;02-10-2023;113;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;entretien effectué au mois d?Aout à la fermeture du bassin.;NULL;NULL
ECHANGEUR CHAUFFAGE 02 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 473;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;12-06-2024;23-09-2024;103;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
ECHANGEUR CHAUFFAGE 02 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 473;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;12-06-2023;02-10-2023;112;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;entretien effectué au mois d?Aout à la fermeture du bassin.;NULL;NULL
POMPE INJECTION ACIDE 02 GRAND BASSIN LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 499;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;11-06-2024;23-09-2024;104;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS maintenance evoqua début septembre ;NULL;NULL
POMPE INJECTION ACIDE 02 GRAND BASSIN LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 499;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;11-06-2023;05-09-2023;86;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;Le 14/08/2023 maintenance evoqua remplacement du corps de pompe ;NULL;NULL
POMPE INJECTION ACIDE 01 FOSSE A PLONGEON LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;11-06-2024;23-09-2024;104;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS maintenance evoqua début septembre ;NULL;NULL
POMPE INJECTION ACIDE 01 FOSSE A PLONGEON LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;11-06-2023;05-09-2023;86;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;Le 14/08/2023 maintenance evoqua remplacement du corps de pompe ;NULL;NULL
POMPE FILTRATION 01 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 449;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;11-06-2024;23-09-2024;104;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
POMPE FILTRATION 01 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 449;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;11-06-2023;05-09-2023;86;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623) ;NULL;NULL
POMPE CHAUFFAGE 01 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 470;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;13-06-2024;23-09-2024;102;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
POMPE CHAUFFAGE 01 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 470;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;13-06-2023;02-10-2023;111;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;entretien effectué au mois d?Aout à la fermeture du bassin.;NULL;NULL
FILTRE DEFENDER 01 GRAND BASSIN LT1 NIV1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 445;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;01-08-2024;28-11-2024;119;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
FILTRE DEFENDER 01 GRAND BASSIN LT1 NIV1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 445;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;01-08-2023;25-04-2023;-97;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Thérèse DOUARD;Dorothée DAILLY;"Remplacement perlite 
Vidange et nettoyage au karcher";NULL;NULL
ARMOIRE ELECTRIQUE DETECTION PRESENCE D'EAU LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 518;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT3;13-06-2024;23-09-2024;102;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS;NULL;NULL
ARMOIRE ELECTRIQUE DETECTION PRESENCE D'EAU LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 518;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT3;13-06-2023;08-09-2023;87;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Dorothée DAILLY;contrôle générale , resserage des connexions. ;NULL;NULL
POMPE INJECTION ACIDE 01 GRAND BASSIN LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 498;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;13-06-2024;23-09-2024;102;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS maintenance evoqua début septembre ;NULL;NULL
POMPE INJECTION ACIDE 01 GRAND BASSIN LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 498;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;13-06-2023;05-09-2023;84;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;Le 14/08/2023 maintenance evoqua remplacement du corps de pompe ;NULL;NULL
PRE-FILTRE 01 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 447;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;03-08-2024;26-11-2024;115;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
PRE-FILTRE 01 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 447;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;03-08-2023;05-09-2023;33;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;Le 22/08/2023 nettoyage pre-filtre;NULL;NULL
POMPE INJECTION ACIDE 01 BASSIN INITIATION LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 501;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;13-06-2024;23-09-2024;102;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS maintenance evoqua début septembre ;NULL;NULL
POMPE INJECTION ACIDE 01 BASSIN INITIATION LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 501;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;13-06-2023;05-09-2023;84;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;Le 14/08/2023 maintenance evoqua remplacement du corps de pompe ;NULL;NULL
ANALYSEUR BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 491;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;13-06-2024;23-09-2024;102;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
ANALYSEUR BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 491;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;13-06-2023;08-09-2023;87;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Dorothée DAILLY;nettoyage cellule, étalonnage sonde ph et chlore;NULL;NULL
BAC A SAUMURE 01 LT 3 ELECTROLYSEUR NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 511;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT18;14-06-2024;23-09-2024;101;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
BAC A SAUMURE 01 LT 3 ELECTROLYSEUR NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 511;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT18;14-06-2023;05-09-2023;83;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;04h00;Sylvie DESPREZ;Dorothée DAILLY;Le 17/07/2023 vidange du bac nettoyage, remplissage en sel et remise en service.;NULL;NULL
COMPRESSEUR D'AIR FILTRES GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 462;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;29-07-2024;28-11-2024;122;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
POMPE 01 PLANCHER CHAUFFANT PISCINE LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 515;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;14-06-2024;10-10-2024;118;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h05;Thérèse DOUARD;Patrick CHARLES;Plancher chauffant non utilisé ;NULL;NULL
POMPE 01 PLANCHER CHAUFFANT PISCINE LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 515;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;14-06-2023;16-06-2023;2;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h05;Thérèse DOUARD;Bruno DORIVAL;Plancher chauffant non utilisée ;NULL;NULL
POMPE CHAUFFAGE 02 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 471;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;24-02-2025;24-02-2025;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Curative;pompe en defaut a l'arret;01h00;Sylvie DESPREZ;Patrick CHARLES;capillaire bouché, debouchage et test fonctionnement concluant;NULL;NULL
POMPE CHAUFFAGE 02 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 471;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;21-02-2025;21-02-2025;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Curative;contact auxiliaire hs ;01h00;Sylvie DESPREZ;Patrick CHARLES;remplacement contact auxiliaire armoire cvc 01.02;NULL;NULL
POMPE CHAUFFAGE 02 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 471;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;14-06-2024;01-10-2024;109;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
POMPE CHAUFFAGE 02 FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 471;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;14-06-2023;02-10-2023;110;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;entretien effectué au mois d?Aout à la fermeture du bassin.;NULL;NULL
ANALYSEUR FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 475;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;08-02-2025;08-02-2025;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Curative;défaut échantillon ;00h30;Gaston DUBIGNY;Patrick CHARLES;nettoyage filtre + pré filtre ;NULL;NULL
ANALYSEUR FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 475;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;05-01-2025;05-01-2025;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Astreinte;appel de la GTC à 18h 45 pour un défaut à l?analyseur FP ( défaut échantillon ). Nettoyage pré filtre et filtre sur les 3 bassins. ;01h00;Gaston DUBIGNY;Patrick CHARLES;contrôle bon fonctionnement après remise en service OK RAS ;NULL;NULL
ANALYSEUR FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 475;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;01-11-2024;01-11-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Astreinte;Défaut analyseur FP;00h45;Didier DJOUHRI;Patrick CHARLES;"Appel du PC sécurité à 23h15 pour défaut analyseur. 
C2S demande à l'agent de sécurité de procéder à une levée de doute en sous piscine. 
Appel du PC sécurité à 23h28 pour confirmer le défaut. 
Arrivée de C2S à 00h15.

problèmes identifiés : 

- Défaut analyseur (couleur rouge) causé par la présence d'impuretés dans le filtre à tamis à l'entrée de la chambre d'analyse. 

- Débit de passage réduit 

Intervention C2S :

- Nettoyage du filtre à tamis, le défaut à disparu (analyseur couleur bleu).

- contrôle général des équipements techniques en sous piscine. 

Départ C2S 1h00 du matin.";NULL;NULL
ANALYSEUR FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 475;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;14-06-2024;23-09-2024;101;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
ANALYSEUR FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 475;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;28-01-2024;28-01-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Astreinte;Appel astreinte reçu 21h20 pour défaut analyseur ;01h00;Didier DJOUHRI;Patrick CHARLES;Défaut analyseur pourr manque de débit. Durite obstruée par de la masse filtrante (Perlite). Nettoyage des durites de l'analyseur, remise en service, vérification du fonctionnement. Après action correctives plus aucun défaut. ;NULL;NULL
ANALYSEUR FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 475;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;14-06-2023;08-09-2023;86;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Dorothée DAILLY;nettoyage cellule, étalonnage sonde ph et chlore;NULL;NULL
FILTRE DEFENDER 02 FOSSE A PLONGEON LT3 NIV1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 465;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;11-11-2024;11-11-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Travaux;Mise en place de vanne de purge demander par Évoqua;01h00;Thérèse DOUARD;Patrick CHARLES;Mise en place de vanne de purge demander par Évoqua;NULL;NULL
POMPE INJECTION CHLORE FOSSE À PLONGEON 01 LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 532;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-06-2024;23-09-2024;101;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS maintenance evoqua début septembre ;NULL;NULL
POMPE INJECTION CHLORE FOSSE À PLONGEON 01 LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 532;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;14-06-2023;05-09-2023;83;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;Le 14/08/2023 maintenance evoqua remplacement du corps de pompe ;NULL;NULL
ECHANGEUR CHAUFFAGE 01 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 488;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;14-06-2024;23-09-2024;101;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;opérationnel RAS ;NULL;NULL
ECHANGEUR CHAUFFAGE 01 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 488;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;14-06-2023;02-10-2023;110;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;entretien effectué au mois d?Aout à la fermeture du bassin.;NULL;NULL
POMPE INJECTION ACIDE 01 FOSSE A PLONGEON LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 504;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;15-06-2024;01-10-2024;108;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;maintenance evoqua début septembre en service ;NULL;NULL
POMPE INJECTION ACIDE 01 FOSSE A PLONGEON LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 504;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;15-06-2023;05-09-2023;82;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;Le 14/08/2023 maintenance evoqua remplacement du corps de pompe ;NULL;NULL
DEBITMETRE FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 477;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;14-08-2024;16-10-2024;63;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Thérèse DOUARD;Patrick CHARLES;contrôle du bon fonctionnement du débitmètre RAS;NULL;NULL
DEBITMETRE FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 477;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;14-08-2023;02-10-2023;49;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;contrôl du bon fonctionnement.;NULL;NULL
POMPE INJECTION ACIDE 01 BASSIN INITIATION LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 505;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;15-06-2024;01-10-2024;108;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;maintenance effectué par evoqua remise en service début septembre ;NULL;NULL
POMPE INJECTION ACIDE 01 BASSIN INITIATION LT2;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 505;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;15-06-2023;05-09-2023;82;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;Le 14/08/2023 maintenance evoqua remplacement du corps de pompe ;NULL;NULL
ARMOIRE FILTRATION GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 460;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;15-04-2024;01-10-2024;169;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
ARMOIRE FILTRATION GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 460;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;15-04-2023;05-09-2023;143;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Bruno DORIVAL;resserage des connexion, remplacement d'un relais, controle fonctionnement.;NULL;NULL
ECHANGEUR CHAUFFAGE 02 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 489;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;15-06-2024;01-10-2024;108;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
ECHANGEUR CHAUFFAGE 02 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 489;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;15-06-2023;02-10-2023;109;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;entretien effectué au mois d?Aout à la fermeture du bassin.;NULL;NULL
FILTRE DEFENDER 02 BASSIN INITIATION LT4 NIV1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 481;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;11-11-2024;11-11-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Travaux;Mise en place de vanne de purge demander par Évoqua;01h00;Thérèse DOUARD;Patrick CHARLES;Mise en place de vanne de purge demander par Évoqua;NULL;NULL
FILTRE DEFENDER 01 FOSSE A PLONGEON LT3 NIV1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 464;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;17-01-2025;17-01-2025;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;remplacement perlite ;01h00;Thérèse DOUARD;Patrick CHARLES;"nettoyage filtre 
remplacement perlite ";NULL;NULL
FILTRE DEFENDER 01 FOSSE A PLONGEON LT3 NIV1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 464;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;11-11-2024;11-11-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Travaux;Mise en place de vanne de purge demander par Évoqua;01h00;Thérèse DOUARD;Patrick CHARLES;Mise en place de vanne de purge demander par Évoqua;NULL;NULL
FILTRE DEFENDER 01 FOSSE A PLONGEON LT3 NIV1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 464;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;08-08-2024;02-10-2023;-310;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;04h00;Gaston DUBIGNY;Bruno DORIVAL;entretien et nettoyage intérieur filtre et cannes perlite ;NULL;NULL
FILTRE DEFENDER 01 FOSSE A PLONGEON LT3 NIV1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 464;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;08-08-2023;02-10-2023;55;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;04h00;Gaston DUBIGNY;Bruno DORIVAL;"nettoyage interrieur du filtre,des cannes perlite. 

technicien Killian.";NULL;NULL
ARMOIRE CVC 01 LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 496;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;16-06-2024;01-10-2024;107;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
ARMOIRE CVC 01 LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 496;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;16-06-2023;08-09-2023;84;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Dorothée DAILLY;contrôle générale, resserage des connexions.;NULL;NULL
POMPE INJECTION CHLORE BASSIN INITIATION 01 LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SL 533;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-06-2024;01-10-2024;106;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;maintenance evoqua début septembre en service ;NULL;NULL
POMPE INJECTION CHLORE BASSIN INITIATION 01 LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SL 533;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-06-2023;05-09-2023;80;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;Le 14/08/2023 maintenance evoqua remplacement du corps de pompe ;NULL;NULL
UV DECHLORAMINATEUR BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 495;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;18-08-2024;26-11-2024;100;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
UV DECHLORAMINATEUR BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 495;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;18-08-2023;09-10-2023;52;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;remplacement lampe UV;NULL;NULL
POMPE CHAUFFAGE 01 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 486;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;17-06-2024;01-10-2024;106;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
POMPE CHAUFFAGE 01 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 486;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;17-06-2023;02-10-2023;107;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;entretien effectué au mois d?Aout à la fermeture du bassin.;NULL;NULL
POMPE CHAUFFAGE 01 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 454;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;18-06-2024;01-10-2024;105;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
POMPE CHAUFFAGE 01 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 454;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;18-06-2023;02-10-2023;106;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;entretien effectué au mois d?Aout à la fermeture du bassin.;NULL;NULL
POMPE CHAUFFAGE 02 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 487;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;18-06-2024;01-10-2024;105;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
POMPE CHAUFFAGE 02 BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 487;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;18-06-2023;02-10-2023;106;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;entretien effectué au mois d?Aout à la fermeture du bassin.;NULL;NULL
COMPRESSEUR D'AIR FILTRES FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 478;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;29-07-2024;26-11-2024;120;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
ELECTROLYSEUR LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 506;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;18-06-2024;01-10-2024;105;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;maintenance evoqua début septembre ras;NULL;NULL
ELECTROLYSEUR LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 506;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;29-06-2023;05-09-2023;68;EQUIPEMENTS TECHNIQUES PISCINE SLII;Curative;Mise en hivernage et disjonction par le technicien EVOQUA;04h00;Sylvie DESPREZ;Dorothée DAILLY;remise en service le 05/09/2023 par la société evoqua remplacement du redresseur, mise en service et contrôle fonctionnement ;NULL;NULL
ELECTROLYSEUR LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 506;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;18-06-2023;08-09-2023;82;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;08h00;Sylvie DESPREZ;Dorothée DAILLY;entretien annuel effectué avec evoqua le 14/08/23 remplacement du redresseur electrique HS. ;NULL;NULL
POMPE FILTRATION 02 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 450;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;18-06-2024;01-10-2024;105;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
POMPE FILTRATION 02 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 450;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;18-06-2023;05-09-2023;79;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623) ;NULL;NULL
DETECTION INNONDATION SOUS PISCINE NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 434;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;19-06-2024;23-09-2024;96;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;opérationnel ras;NULL;NULL
DETECTION INNONDATION SOUS PISCINE NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 434;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;28-01-2024;28-01-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Astreinte;Appel astreinte reçu à 21h20 pour remonter de défaut intempestif sur détecteur LT3 ;01h00;Didier DJOUHRI;Patrick CHARLES;vérification détecteur présence d'eau. présence d'un faux contact causé par l'oxydation des fils et des connexions. Denudage des fils sur une partie en cuivre saine et branchement des fils sur des dominos.  Détecteur H.S , prévoir remplacement ;NULL;NULL
DETECTION INNONDATION SOUS PISCINE NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 434;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;19-06-2023;02-10-2023;105;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Léopoldine DOUDOU;Bruno DORIVAL;contrôle des détecteurs de présence d'eau. 1 détecteur est hors service (oxydation des connexions) Test de communication et des alarmes ok. Mise en commande d'un nouveau détecteur.;NULL;NULL
ARMOIRE FILTRATION BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 492;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;10-12-2024;10-12-2024;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Astreinte;appel du PC à 22h45 intervention d?astreinte le 07/12 ( micro coupure );01h05;Gaston DUBIGNY;Patrick CHARLES;réarmement + contrôle équipement.;NULL;NULL
