Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
ARMOIRE FILTRATION BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 492;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;19-06-2024;01-10-2024;104;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
ARMOIRE FILTRATION BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 492;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;19-06-2023;08-09-2023;81;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Dorothée DAILLY;contrôle générale, resserage des connexions.;NULL;NULL
ARMOIRE FILTRATION BASSIN INITIATION LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 492;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;08-05-2023;08-09-2023;123;EQUIPEMENTS TECHNIQUES PISCINE SLII;Curative; Le 07/05/2023 Fermeture et vidange BI ( mare nostrum) mise à l'arret des equipements de filtration.;01h00;Sylvie DESPREZ;Dorothée DAILLY;25/08/2023 contrôle générale, resserage des connexions, remise en service de la filtration.;NULL;NULL
POMPE PEDILUVE 01 LT1 NIV100;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 510;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;19-06-2024;01-10-2024;104;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
POMPE PEDILUVE 01 LT1 NIV100;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 510;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;19-06-2023;09-09-2023;82;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Gaston DUBIGNY;Dorothée DAILLY;pompe pédiluve remplacer juillet 2023;NULL;NULL
ARMOIRE FILTRATION FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 476;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;21-02-2025;21-02-2025;0;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;vidange de la FP de 40cm pour les TP pour contrôle la fuite au niveau du hublot ;04h00;Gaston DUBIGNY;Patrick CHARLES;"remplissage fossé après contrôle des TP
";NULL;NULL
ARMOIRE FILTRATION FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 476;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;19-06-2024;01-10-2024;104;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
ARMOIRE FILTRATION FOSSE A PLONGEON LT3 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 476;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;19-06-2023;08-09-2023;81;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Dorothée DAILLY;contrôle générale, resserage des connexions.;NULL;NULL
ECHANGEUR CHAUFFAGE 02 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 457;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;20-06-2024;01-10-2024;103;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ras;NULL;NULL
ECHANGEUR CHAUFFAGE 02 GRAND BASSIN LT1 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 457;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;20-06-2023;02-10-2023;104;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;entretien effectué au mois d?Aout à la fermeture du bassin.;NULL;NULL
ARMOIRE CVC 02 LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 497;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;20-06-2024;01-10-2024;103;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;remise en service début septembre ;NULL;NULL
ARMOIRE CVC 02 LT4 NIV 1.00;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 497;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;20-06-2023;08-09-2023;80;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;01h00;Sylvie DESPREZ;Dorothée DAILLY;contrôle générale, resserage des connexions.;NULL;NULL
POMPE INJECTION CHLORE 02 GRAND BASSIN LT3;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 503;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;20-06-2024;01-10-2024;103;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;maintenance evoqua début septembre ras;NULL;NULL
POMPE INJECTION CHLORE 02 GRAND BASSIN LT3;EQUIPEMENTS TECHNIQUES PISCINE SLII;SLII 503;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;20-06-2023;05-09-2023;77;EQUIPEMENTS TECHNIQUES PISCINE SLII;Préventive;FERMETURE SANITAIRE - Maintenance 1;00h30;Sylvie DESPREZ;Dorothée DAILLY;Le 14/08/2023 maintenance evoqua remplacement du corps de pompe ;NULL;NULL
GROUPE ELECTROGENE;GROUPE ELECTROGENE;ESA 043;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;14-09-2024;14-01-2025;122;GROUPE ELECTROGENE;Préventive;Calendrier 1 - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
GROUPE ELECTROGENE;GROUPE ELECTROGENE;ESA 043;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;14-03-2024;25-06-2024;103;GROUPE ELECTROGENE;Préventive;Calendrier 1 - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;entretien realiser par cap generateur le 21/05/2024;NULL;NULL
GROUPE ELECTROGENE;GROUPE ELECTROGENE;ESA 043;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;14-09-2023;25-06-2024;285;GROUPE ELECTROGENE;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 21/05/2024 intervention réalisée par cap generateur.
rapport 41656";NULL;NULL
GROUPE ELECTROGENE;GROUPE ELECTROGENE;ESA 043;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;14-03-2023;04-04-2023;21;GROUPE ELECTROGENE;Préventive;Calendrier 1 - Maintenance 1;02h00;Thérèse DOUARD;Bruno DORIVAL;Entretien réalisé CAP générateur rapport ci-joint ;NULL;NULL
CAISSON EXT PATISSERIE;EXTRACTION_VMC_INSUFFLATION;EDR 0046;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;17-10-2022;17-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CAISSON EXT PATISSERIE;EXTRACTION_VMC_INSUFFLATION;EDR 0046;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CAISSON EXTRACTION 02;EXTRACTION_VMC_INSUFFLATION;HDC 024;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;27-11-2022;27-11-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CAISSON EXTRACTION 02;EXTRACTION_VMC_INSUFFLATION;HDC 024;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;02-03-2022;02-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTION DESENFUMAGE;EXTRACTION_VMC_INSUFFLATION;WCFC 0006;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-10-2024;05-11-2024;24;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;"caisson d extraction moteur inaccessible pour vérification moteur,
relevé des intensités :  I1: 11.2A
                                        I2 : 11.5A
                                        I3:  11.3A";NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTION DESENFUMAGE;EXTRACTION_VMC_INSUFFLATION;WCFC 0006;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-04-2024;05-11-2024;207;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;01h00;Cédric DITTMANN;Bruno DORIVAL;"caisson d extraction moteur inaccessible pour contrôle moteur ,
relevé des intensités : I1: 11.2A
                                       I2:  11.5A
                                       I3:  11.3A";NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: X, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTION DESENFUMAGE;EXTRACTION_VMC_INSUFFLATION;WCFC 0006;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-10-2023;19-04-2024;190;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Cédric DITTMANN;Bruno DORIVAL;"Installation ok
Relevé des intensités 
I1: 11.2 A
I2: 10.8 A
I3: 11.3 A";NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTION DESENFUMAGE;EXTRACTION_VMC_INSUFFLATION;WCFC 0006;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-04-2023;19-04-2024;373;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Bruno DORIVAL;"Installation ok
Relevé des intensités 
I1: 11.2 A
I2: 10.8 A
I3: 11.3 A
";NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXT VESTIAIRES1 EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0066;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;21-02-2025;21-02-2025;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien annuel plus remplacement de la courroie spz 1037;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la courroie spz 1037;NULL;NULL
EXT VESTIAIRES1 EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0066;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;25-10-2022;25-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VESTIAIRES1 EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0066;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;06-03-2022;06-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE EXT CUISSON;EXTRACTION_VMC_INSUFFLATION;EDR 0049;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;17-10-2023;29-07-2024;286;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;vérification des vitesses du moteur d extraction Jérôme et moi ;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
TOURELLE EXT CUISSON;EXTRACTION_VMC_INSUFFLATION;EDR 0049;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;17-04-2023;18-09-2023;154;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;08h00;Loïse DEBAY;Dorothée DAILLY;remplacement du moteur et entretien de la volute en avril 2023 ;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
TOURELLE EXT CUISSON;EXTRACTION_VMC_INSUFFLATION;EDR 0049;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;18-10-2022;18-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE EXT CUISSON;EXTRACTION_VMC_INSUFFLATION;EDR 0049;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR;EXTRACTION_VMC_INSUFFLATION;FELIX 50;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-09-2024;19-02-2025;167;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Vérification de l?encrassement des filtres: O
EXTRACTEUR;EXTRACTION_VMC_INSUFFLATION;FELIX 50;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-03-2024;05-03-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: X, Nettoyage des grilles et diffuseurs: X
EXT VMC FITNESS;EXTRACTION_VMC_INSUFFLATION;DIVERS 016;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-04-2022;04-04-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR VMC LOGEMENTS;EXTRACTION_VMC_INSUFFLATION;Mona 308;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2024;28-10-2024;-33;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;02h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance Réalisée par kevin et David le 28/10/2024  intensité: Moteur 1: I1 5,10A  I2 4,95A  I3 5,15A  moteur 2: I1 4,95A  I2 4,90A  I3 4,85A ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR VMC LOGEMENTS;EXTRACTION_VMC_INSUFFLATION;Mona 308;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-06-2024;28-10-2024;149;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h30;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par Sebastian le 20/05/2024;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR VMC LOGEMENTS;EXTRACTION_VMC_INSUFFLATION;Mona 308;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2023;26-12-2023;25;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;02h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-12;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR VMC LOGEMENTS;EXTRACTION_VMC_INSUFFLATION;Mona 308;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-06-2023;01-06-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR VMC LOGEMENTS;EXTRACTION_VMC_INSUFFLATION;Mona 308;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-09-2022;07-09-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CAISSON EXTRACTION 03;EXTRACTION_VMC_INSUFFLATION;HDC 025;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;27-02-2025;27-02-2025;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien annuel condo fatigué ;06h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel condo fatigué ;NULL;NULL
CAISSON EXTRACTION 03;EXTRACTION_VMC_INSUFFLATION;HDC 025;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;25-11-2022;25-11-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CAISSON EXTRACTION 03;EXTRACTION_VMC_INSUFFLATION;HDC 025;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;03-03-2022;03-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE 01 HDC;EXTRACTION_VMC_INSUFFLATION;HDC 027;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;07-03-2023;07-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE 01 HDC;EXTRACTION_VMC_INSUFFLATION;HDC 027;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;24-11-2022;24-11-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR L.T.;EXTRACTION_VMC_INSUFFLATION;PARAD ADELF 010;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa A;LT S1;26-04-2024;26-04-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;maintenance;00h15;Jean-Luc DEBARD;Dorothée DAILLY;nettoyage + mesure 0.84A (borne BN-X 21-22);NULL;NULL
EXTRACTEUR 18 CAVES;EXTRACTION_VMC_INSUFFLATION;Mona 307;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-11-2024;28-10-2024;-9;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 07/10/2024  intensité: 1,48A;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 18 CAVES;EXTRACTION_VMC_INSUFFLATION;Mona 307;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-05-2024;28-10-2024;174;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h30;Géraldine DAUBIGNY;Benoît CROZET;maintenance effectuée par Sebastian le 07/05/24 ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 18 CAVES;EXTRACTION_VMC_INSUFFLATION;Mona 307;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;16-01-2024;21;EXTRACTION_VMC_INSUFFLATION;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 20 décembre 2023;NULL;NULL
EXTRACTEUR 18 CAVES;EXTRACTION_VMC_INSUFFLATION;Mona 307;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-11-2023;10-10-2023;-27;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 18 CAVES;EXTRACTION_VMC_INSUFFLATION;Mona 307;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-05-2023;25-05-2023;18;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 18 CAVES;EXTRACTION_VMC_INSUFFLATION;Mona 307;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-09-2022;07-09-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
TOURELLE OFFICE DEJ 3 HDC;EXTRACTION_VMC_INSUFFLATION;HDC 140;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Toiture;NULL;11-08-2023;11-08-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien mi saison ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien mi saison ;NULL;NULL
TOURELLE OFFICE DEJ 3 HDC;EXTRACTION_VMC_INSUFFLATION;HDC 140;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Toiture;NULL;27-12-2022;27-12-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE OFFICE DEJ 3 HDC;EXTRACTION_VMC_INSUFFLATION;HDC 140;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;Toiture;NULL;09-03-2022;09-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC FELIX;EXTRACTION_VMC_INSUFFLATION;FELIX 005;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-03-2023;05-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC FELIX;EXTRACTION_VMC_INSUFFLATION;FELIX 005;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;07-04-2022;07-04-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR 14 LOCAL POUBELLES;EXTRACTION_VMC_INSUFFLATION;Mona 311;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-11-2024;28-10-2024;-17;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;00h45;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 15/10/2024 intensité: 0,16A;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 14 LOCAL POUBELLES;EXTRACTION_VMC_INSUFFLATION;Mona 311;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2024;28-10-2024;166;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance effectuée par Teo le 14/05/2024;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 14 LOCAL POUBELLES;EXTRACTION_VMC_INSUFFLATION;Mona 311;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-11-2023;16-01-2024;62;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 18-12;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 14 LOCAL POUBELLES;EXTRACTION_VMC_INSUFFLATION;Mona 311;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2023;20-06-2023;36;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;intensité 0,15 A ;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 14 LOCAL POUBELLES;EXTRACTION_VMC_INSUFFLATION;Mona 311;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
TOURELLE EXT SAUTEUSE;EXTRACTION_VMC_INSUFFLATION;EDR 0047;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;17-10-2022;17-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE EXT SAUTEUSE;EXTRACTION_VMC_INSUFFLATION;EDR 0047;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC 1 2 FONT;EXTRACTION_VMC_INSUFFLATION;2F 078;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;21-02-2023;21-02-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC 1 2 FONT;EXTRACTION_VMC_INSUFFLATION;2F 078;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;17-03-2022;17-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR 07 SPA SOINS;EXTRACTION_VMC_INSUFFLATION;Mona 304;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-10-2022;13-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
INSUFFLATEUR AN 17 CAVES;EXTRACTION_VMC_INSUFFLATION;Mona 301;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-12-2024;28-10-2024;-37;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée le 09/102024 par David  intensité: 1,44A ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN 17 CAVES;EXTRACTION_VMC_INSUFFLATION;Mona 301;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-06-2024;28-10-2024;145;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h30;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Teo le 06/05/2024;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN 17 CAVES;EXTRACTION_VMC_INSUFFLATION;Mona 301;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-12-2023;26-12-2023;21;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuée le 19-12;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN 17 CAVES;EXTRACTION_VMC_INSUFFLATION;Mona 301;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-06-2023;28-06-2023;23;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Dorothée DAILLY;tension 230v Intensité 2A ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: O, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN 17 CAVES;EXTRACTION_VMC_INSUFFLATION;Mona 301;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-02-2023;03-02-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE AIR M-01-02;EXTRACTION_VMC_INSUFFLATION;Mona 043;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+1;NULL;25-11-2024;29-10-2024;-26;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 8/10/24;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE AIR M-01-02;EXTRACTION_VMC_INSUFFLATION;Mona 043;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+1;NULL;25-05-2024;25-03-2024;-60;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;00h30;Joseph DRUET;Benoît CROZET;ras ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE AIR M-01-02;EXTRACTION_VMC_INSUFFLATION;Mona 043;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+1;NULL;05-12-2023;25-10-2023;-40;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE AIR M-01-02;EXTRACTION_VMC_INSUFFLATION;Mona 043;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+1;NULL;05-06-2023;20-04-2023;-45;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE AIR M-01-02;EXTRACTION_VMC_INSUFFLATION;Mona 043;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+1;NULL;20-10-2022;20-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CAISSON extracteur plonge EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0052;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;19-10-2022;19-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CAISSON extracteur plonge EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0052;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VESTIAIRE PLAGE;EXTRACTION_VMC_INSUFFLATION;EDR 0055;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;20-04-2023;18-09-2023;151;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;08h00;Loïse DEBAY;Dorothée DAILLY;remplacement de toutes les pieces a l'interieur du caisson en avril 2023;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXT VESTIAIRE PLAGE;EXTRACTION_VMC_INSUFFLATION;EDR 0055;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;19-10-2022;19-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VESTIAIRE PLAGE;EXTRACTION_VMC_INSUFFLATION;EDR 0055;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR HOTTE CUISINE;EXTRACTION_VMC_INSUFFLATION;PARAD ADELF 009;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;26-04-2024;26-04-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;maintenance;00h15;Jean-Luc DEBARD;Dorothée DAILLY;nettoyage + mesures 189Pa / Démarrage progressif à 0.2A jusque 0.62A en régime normal ;NULL;NULL
INSUFFLATEUR AN 09 HALL SS01;EXTRACTION_VMC_INSUFFLATION;Mona 302;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-11-2024;28-10-2024;-26;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 15/10/2024 par David  intensité: 1,02A;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN 09 HALL SS01;EXTRACTION_VMC_INSUFFLATION;Mona 302;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-05-2024;28-10-2024;157;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance effectuée par Teo le 20/05 par Sebastian ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
