Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
INSUFFLATEUR AN 09 HALL SS01;EXTRACTION_VMC_INSUFFLATION;Mona 302;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-11-2023;16-01-2024;53;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 20-12;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
INSUFFLATEUR AN 09 HALL SS01;EXTRACTION_VMC_INSUFFLATION;Mona 302;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-05-2023;15-06-2023;22;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;intensité 0.60A ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: O, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN 09 HALL SS01;EXTRACTION_VMC_INSUFFLATION;Mona 302;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-02-2023;03-02-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
INSUFFLATEUR AN HAMMAM;EXTRACTION_VMC_INSUFFLATION;Mona 299;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2024;20-01-2025;50;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Sylvie DEMAISON;Sylvie CASTILLON;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: O, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN HAMMAM;EXTRACTION_VMC_INSUFFLATION;Mona 299;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-06-2024;20-01-2025;233;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;01h00;Sylvie DEMAISON;Sylvie CASTILLON;maintenance réalisé par theo;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: O, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN HAMMAM;EXTRACTION_VMC_INSUFFLATION;Mona 299;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2023;16-01-2024;46;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-12;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
INSUFFLATEUR AN HAMMAM;EXTRACTION_VMC_INSUFFLATION;Mona 299;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-06-2023;01-06-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN HAMMAM;EXTRACTION_VMC_INSUFFLATION;Mona 299;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-08-2022;02-08-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
INSUFFLATEUR AN 20 SAS PALLIER;EXTRACTION_VMC_INSUFFLATION;Mona 303;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-12-2024;28-10-2024;-55;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 10/10/2024  intensité: 0,90A ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
INSUFFLATEUR AN 20 SAS PALLIER;EXTRACTION_VMC_INSUFFLATION;Mona 303;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-06-2024;28-10-2024;127;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h40;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 21/05 par Sebastian ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN 20 SAS PALLIER;EXTRACTION_VMC_INSUFFLATION;Mona 303;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-12-2023;26-12-2023;3;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-12;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN 20 SAS PALLIER;EXTRACTION_VMC_INSUFFLATION;Mona 303;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-06-2023;31-05-2023;-22;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 31-05;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
INSUFFLATEUR AN 20 SAS PALLIER;EXTRACTION_VMC_INSUFFLATION;Mona 303;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-02-2023;07-02-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CAISSON extracteur contre allée technique EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0057;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;20-10-2022;20-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CAISSON extracteur contre allée technique EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0057;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE OFFICE DEJ HDC;EXTRACTION_VMC_INSUFFLATION;HDC 026;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;07-03-2023;07-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE OFFICE DEJ HDC;EXTRACTION_VMC_INSUFFLATION;HDC 026;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;24-11-2022;24-11-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC 2 ELEANA;EXTRACTION_VMC_INSUFFLATION;ELEANA 016;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Comble;20-03-2023;20-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC 2 ELEANA;EXTRACTION_VMC_INSUFFLATION;ELEANA 016;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Comble;11-03-2022;11-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR VMC 4;EXTRACTION_VMC_INSUFFLATION;WCFC 0007;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-10-2024;16-12-2024;65;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR VMC 4;EXTRACTION_VMC_INSUFFLATION;WCFC 0007;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-04-2024;02-08-2024;112;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR VMC 4;EXTRACTION_VMC_INSUFFLATION;WCFC 0007;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-10-2023;27-11-2023;46;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR VMC 4;EXTRACTION_VMC_INSUFFLATION;WCFC 0007;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-04-2023;09-06-2023;58;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Bruno DORIVAL;Nécessite une échelle de 8 marches;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
CAISSON EXTRACTION 01;EXTRACTION_VMC_INSUFFLATION;HDC 023;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;27-11-2022;27-11-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CAISSON EXTRACTION 01;EXTRACTION_VMC_INSUFFLATION;HDC 023;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;02-03-2022;02-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR 10 PC SECURITE;EXTRACTION_VMC_INSUFFLATION;Mona 310;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-09-2024;28-10-2024;35;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 02/10/2024  intensité: 0,12A ;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 10 PC SECURITE;EXTRACTION_VMC_INSUFFLATION;Mona 310;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-03-2024;18-03-2024;-4;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 18-03-24 ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 10 PC SECURITE;EXTRACTION_VMC_INSUFFLATION;Mona 310;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-09-2023;16-01-2024;115;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 30-11;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 10 PC SECURITE;EXTRACTION_VMC_INSUFFLATION;Mona 310;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-03-2023;20-06-2023;89;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;intensité 0,12A;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 10 PC SECURITE;EXTRACTION_VMC_INSUFFLATION;Mona 310;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR 04 HOTTE LOGEMENT;EXTRACTION_VMC_INSUFFLATION;Mona 309;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-03-2024;20-08-2024;153;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;02h00;Renaud DAMOUR;Benoît CROZET;maintenance réalisée le 20-08;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 04 HOTTE LOGEMENT;EXTRACTION_VMC_INSUFFLATION;Mona 309;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-09-2023;26-12-2023;97;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;02h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-12;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 04 HOTTE LOGEMENT;EXTRACTION_VMC_INSUFFLATION;Mona 309;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-03-2023;28-06-2023;100;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;02h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 21/03/2023 par Teo et Alexis tension 400v/401v/400/ intensite I1 2,41A  I2 2,41 A I3 2,39A ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: O, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 04 HOTTE LOGEMENT;EXTRACTION_VMC_INSUFFLATION;Mona 309;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-09-2022;07-09-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXT VMC WELLNESS;EXTRACTION_VMC_INSUFFLATION;DIVERS 019;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-04-2022;04-04-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC ST ANNE ANNEXE;EXTRACTION_VMC_INSUFFLATION;SAINT ANNE 032;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-03-2023;20-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC ST ANNE ANNEXE;EXTRACTION_VMC_INSUFFLATION;SAINT ANNE 032;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;31-03-2022;31-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR VMC 3;EXTRACTION_VMC_INSUFFLATION;WCFC 0003;VEC SILENCE;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-10-2024;16-12-2024;66;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR VMC 3;EXTRACTION_VMC_INSUFFLATION;WCFC 0003;VEC SILENCE;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-04-2024;02-08-2024;113;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: X, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR VMC 3;EXTRACTION_VMC_INSUFFLATION;WCFC 0003;VEC SILENCE;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-10-2023;27-11-2023;47;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR VMC 3;EXTRACTION_VMC_INSUFFLATION;WCFC 0003;VEC SILENCE;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-04-2023;09-06-2023;59;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Bruno DORIVAL;nécessite une échelle 8 marches pour accéder au caisson VMC;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXT CHAMBRES EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0065;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;21-10-2022;21-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT CHAMBRES EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0065;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;06-03-2022;06-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT WC PISCINE;EXTRACTION_VMC_INSUFFLATION;EDR 0056;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;25-04-2023;18-09-2023;146;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;04h00;Loïse DEBAY;Dorothée DAILLY;remplacement de toutes les pieces a l'interieur du caisson en avril 2023;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXT WC PISCINE;EXTRACTION_VMC_INSUFFLATION;EDR 0056;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;20-10-2022;20-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT WC PISCINE;EXTRACTION_VMC_INSUFFLATION;EDR 0056;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR 05 SAS MONTE CHARGE;EXTRACTION_VMC_INSUFFLATION;Mona 305;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-03-2024;18-03-2024;-3;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 18-03-24;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 05 SAS MONTE CHARGE;EXTRACTION_VMC_INSUFFLATION;Mona 305;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-09-2023;26-12-2023;95;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-12;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 05 SAS MONTE CHARGE;EXTRACTION_VMC_INSUFFLATION;Mona 305;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-03-2023;15-06-2023;85;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;intensité I1 0.55 I2 0.50 I3 0.55;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 05 SAS MONTE CHARGE;EXTRACTION_VMC_INSUFFLATION;Mona 305;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-09-2022;12-09-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR 13 LT SPA ECS TGBT PISCINE;EXTRACTION_VMC_INSUFFLATION;Mona 295;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-09-2024;20-08-2024;-31;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h30;Renaud DAMOUR;Benoît CROZET;maintenance réalisée le 19-08;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 13 LT SPA ECS TGBT PISCINE;EXTRACTION_VMC_INSUFFLATION;Mona 295;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-03-2024;18-03-2024;-2;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 5-03-24;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 13 LT SPA ECS TGBT PISCINE;EXTRACTION_VMC_INSUFFLATION;Mona 295;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-09-2023;10-10-2023;19;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 13 LT SPA ECS TGBT PISCINE;EXTRACTION_VMC_INSUFFLATION;Mona 295;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-03-2023;01-06-2023;72;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 01-06;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 13 LT SPA ECS TGBT PISCINE;EXTRACTION_VMC_INSUFFLATION;Mona 295;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-09-2022;05-09-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXT VMC 1 ELEANA;EXTRACTION_VMC_INSUFFLATION;ELEANA 008;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;29-01-2025;29-01-2025;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
EXT VMC 1 ELEANA;EXTRACTION_VMC_INSUFFLATION;ELEANA 008;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;26-01-2024;26-01-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
EXT VMC 1 ELEANA;EXTRACTION_VMC_INSUFFLATION;ELEANA 008;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;19-03-2023;19-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC 1 ELEANA;EXTRACTION_VMC_INSUFFLATION;ELEANA 008;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;10-03-2022;10-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE EXT PLONGE;EXTRACTION_VMC_INSUFFLATION;EDR 0050;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;01-05-2023;18-09-2023;140;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
TOURELLE EXT PLONGE;EXTRACTION_VMC_INSUFFLATION;EDR 0050;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;01-11-2022;02-05-2023;182;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;24h00;Julie DEPIERRE;Dorothée DAILLY;remplacement de l équipement complet suite à vétusté avancée. fait le 27 mars caisson modules ECM 4000 230V 0,78 kw ;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: O, Contrôle et nettoyage des filtres: O
TOURELLE EXT PLONGE;EXTRACTION_VMC_INSUFFLATION;EDR 0050;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;18-10-2022;18-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE EXT PLONGE;EXTRACTION_VMC_INSUFFLATION;EDR 0050;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC VESTIAIRES TENNIS;EXTRACTION_VMC_INSUFFLATION;DIVERS 013;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-02-2025;26-02-2025;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
EXT VMC VESTIAIRES TENNIS;EXTRACTION_VMC_INSUFFLATION;DIVERS 013;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;21-03-2023;21-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC VESTIAIRES TENNIS;EXTRACTION_VMC_INSUFFLATION;DIVERS 013;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-04-2022;04-04-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR VMC 1;EXTRACTION_VMC_INSUFFLATION;WCFC 0001;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-10-2024;17-12-2024;67;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR VMC 1;EXTRACTION_VMC_INSUFFLATION;WCFC 0001;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-04-2024;02-08-2024;113;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: X, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR VMC 1;EXTRACTION_VMC_INSUFFLATION;WCFC 0001;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-10-2023;27-11-2023;47;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR VMC 1;EXTRACTION_VMC_INSUFFLATION;WCFC 0001;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-04-2023;09-06-2023;59;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Bruno DORIVAL;"Vérification connexions et bon fonctionnement de l extracteur VMC,
Nettoyage des bouches et grilles d aération 
Nécessite une échelle 8 marches
";NULL;Vérification de l?encrassement des filtres: O
EXTRACTEUR 19 SANITAIRES SRI PISCINE;EXTRACTION_VMC_INSUFFLATION;Mona 312;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;08-09-2024;20-08-2024;-18;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h35;Renaud DAMOUR;Benoît CROZET;maintenance réalisée le 19-08;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
