Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
EXTRACTEUR 19 SANITAIRES SRI PISCINE;EXTRACTION_VMC_INSUFFLATION;Mona 312;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;08-03-2024;20-08-2024;165;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;01h00;Renaud DAMOUR;Benoît CROZET;maintenance réalisée le 19-08;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 19 SANITAIRES SRI PISCINE;EXTRACTION_VMC_INSUFFLATION;Mona 312;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;08-09-2023;10-10-2023;32;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 19 SANITAIRES SRI PISCINE;EXTRACTION_VMC_INSUFFLATION;Mona 312;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;08-03-2023;15-06-2023;99;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;intensité 0,15A;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 19 SANITAIRES SRI PISCINE;EXTRACTION_VMC_INSUFFLATION;Mona 312;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CAISSON EXT 1 EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0051;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;19-10-2022;19-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CAISSON EXT 1 EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0051;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC 1 HEDERA;EXTRACTION_VMC_INSUFFLATION;HEDERA_007;NULL;NULL;NULL;HDCER;Bâtiment Les Horizons;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;11-10-2024;11-10-2024;0;EXTRACTION_VMC_INSUFFLATION;Travaux;depose de la telecommande pour travaux ;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;NULL
EXT VMC 1 HEDERA;EXTRACTION_VMC_INSUFFLATION;HEDERA_007;NULL;NULL;NULL;HDCER;Bâtiment Les Horizons;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;30-12-2022;30-12-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC 1 HEDERA;EXTRACTION_VMC_INSUFFLATION;HEDERA_007;NULL;NULL;NULL;HDCER;Bâtiment Les Horizons;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-03-2022;09-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR 12 LT PRODUCTION;EXTRACTION_VMC_INSUFFLATION;Mona 297;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-08-2024;28-10-2024;66;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 17/10/2024  intensité: 0,45A;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 12 LT PRODUCTION;EXTRACTION_VMC_INSUFFLATION;Mona 297;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-02-2024;28-10-2024;248;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h30;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par Teo le 07/02/2024;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 12 LT PRODUCTION;EXTRACTION_VMC_INSUFFLATION;Mona 297;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-08-2023;16-01-2024;146;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 28-11;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 12 LT PRODUCTION;EXTRACTION_VMC_INSUFFLATION;Mona 297;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-02-2023;15-06-2023;112;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;intensité 0,45A;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR 12 LT PRODUCTION;EXTRACTION_VMC_INSUFFLATION;Mona 297;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-09-2022;05-09-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE SAUNA M-01-02;EXTRACTION_VMC_INSUFFLATION;MONA 501;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+1;NULL;30-10-2024;29-10-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;00h05;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisée par David le 8/10/24
accès refusé par le resident";NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE SAUNA M-01-02;EXTRACTION_VMC_INSUFFLATION;MONA 501;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+1;NULL;30-04-2024;25-03-2024;-35;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Joseph DRUET;Benoît CROZET;ras ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR SPA;EXTRACTION_VMC_INSUFFLATION;DIVERS 060;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;12-03-2024;18-03-2024;6;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: X, Nettoyage des grilles et diffuseurs: X
EXT VMC 1  OLGA;EXTRACTION_VMC_INSUFFLATION;OLGA 013;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;09-03-2023;09-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC 1  OLGA;EXTRACTION_VMC_INSUFFLATION;OLGA 013;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;1;NULL;17-03-2022;17-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;17-10-2024;17-10-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;14-10-2024;14-10-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;11-10-2024;11-10-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;09-10-2024;09-10-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;07-10-2024;07-10-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;04-10-2024;04-10-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;02-10-2024;02-10-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;30-09-2024;30-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;27-09-2024;27-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;25-09-2024;25-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;23-09-2024;23-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;20-09-2024;20-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;18-09-2024;18-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;16-09-2024;16-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;13-09-2024;13-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;09-09-2024;09-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;06-09-2024;06-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet extracteur ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;04-09-2024;04-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;02-09-2024;02-09-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;30-08-2024;30-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;28-08-2024;28-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;28-08-2024;28-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;26-08-2024;26-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien filtre mis saison ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;21-08-2024;23-08-2024;2;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;19-08-2024;19-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;15-08-2024;15-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet de l extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de l extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;14-08-2024;14-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;12-08-2024;12-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien filtre ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;09-08-2024;09-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;07-08-2024;07-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-08-2024;05-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;02-08-2024;02-08-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;31-07-2024;31-07-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;29-07-2024;29-07-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;26-07-2024;26-07-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet de extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de l extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;24-07-2024;24-07-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;22-07-2024;22-07-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;19-07-2024;19-07-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet de l extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de l extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;15-07-2024;15-07-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;15-07-2024;18-07-2024;3;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;12-07-2024;12-07-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet de l extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de l extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;08-07-2024;10-07-2024;2;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-07-2024;05-07-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur complet ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;03-07-2024;03-07-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;01-07-2024;01-07-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;28-06-2024;28-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;27-06-2024;27-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet de l extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de l extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;26-06-2024;26-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien de extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;24-06-2024;24-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;20-06-2024;20-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet de l extracteur ;01h45;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de l extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;19-06-2024;19-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;17-06-2024;17-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;14-06-2024;14-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet de l extracteur ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de l extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;13-06-2024;13-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien ex;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;12-06-2024;12-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;10-06-2024;10-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;07-06-2024;07-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-06-2024;05-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;03-06-2024;03-06-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet de la machine ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de la machine ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;29-05-2024;29-05-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;27-05-2024;27-05-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;24-05-2024;24-05-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;22-05-2024;22-05-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien filtre ;00h30;Loïse DELAHAYE;Dorothée DAILLY;entretien ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;21-05-2024;21-05-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien complet ;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;17-05-2024;17-05-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien extracteur ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien extracteur ;NULL;NULL
EXTRACTEUR BOULANGERIE;EXTRACTION_VMC_INSUFFLATION;ER 459;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;16-05-2024;16-05-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;nettoyage complet de l extracteur ;02h00;Loïse DELAHAYE;Dorothée DAILLY;nettoyage complet de l extracteur ;NULL;NULL
CAISSON EXT 3 EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0053;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;09-11-2022;02-05-2023;174;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;16h00;Julie DEPIERRE;Dorothée DAILLY;réfectiont complète du caisson, remplacement des roulements turbine et moteur en atelier. fait le 31 mars 2023;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Remplacement les manchettes souples lorsque nécessaire: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: X, Nettoyage des bouches ou MR: O, Contrôle et nettoyage des filtres: O
CAISSON EXT 3 EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0053;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;19-10-2022;19-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CAISSON EXT 3 EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0053;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE EXT GRILL;EXTRACTION_VMC_INSUFFLATION;EDR 0054;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;15-05-2023;18-09-2023;126;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
TOURELLE EXT GRILL;EXTRACTION_VMC_INSUFFLATION;EDR 0054;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;15-11-2022;02-05-2023;168;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;24h00;Julie DEPIERRE;Dorothée DAILLY;remplacement roulements moteur turbine en atelier fait le 25 mars ;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: X, Nettoyage des bouches ou MR: O, Contrôle et nettoyage des filtres: O
TOURELLE EXT GRILL;EXTRACTION_VMC_INSUFFLATION;EDR 0054;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;19-10-2022;19-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE EXT GRILL;EXTRACTION_VMC_INSUFFLATION;EDR 0054;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CAISSON EXT ZONES COMMUNES;EXTRACTION_VMC_INSUFFLATION;Mona 296;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-07-2023;08-08-2023;34;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
CAISSON EXT ZONES COMMUNES;EXTRACTION_VMC_INSUFFLATION;Mona 296;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-09-2022;05-09-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXT SALON DE COIFFURE;EXTRACTION_VMC_INSUFFLATION;EDR 0124;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Salon de coiffure;20-05-2024;08-02-2024;-101;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXT SALON DE COIFFURE;EXTRACTION_VMC_INSUFFLATION;EDR 0124;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Salon de coiffure;20-11-2023;08-02-2024;80;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXT SALON DE COIFFURE;EXTRACTION_VMC_INSUFFLATION;EDR 0124;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Salon de coiffure;20-05-2023;18-09-2023;121;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;02h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXT SALON DE COIFFURE;EXTRACTION_VMC_INSUFFLATION;EDR 0124;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Salon de coiffure;29-12-2022;29-12-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT SALON DE COIFFURE;EXTRACTION_VMC_INSUFFLATION;EDR 0124;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Salon de coiffure;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTION 11 EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0081;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 2;NULL;02-11-2022;02-11-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTION 11 EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0081;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 2;NULL;14-03-2022;14-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC HAMMAM ST ANNE;EXTRACTION_VMC_INSUFFLATION;SAINT ANNE 020;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-03-2023;16-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC HAMMAM ST ANNE;EXTRACTION_VMC_INSUFFLATION;SAINT ANNE 020;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-03-2022;28-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE EXT PREPAFROIDE;EXTRACTION_VMC_INSUFFLATION;EDR 0045;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;17-10-2022;17-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE EXT PREPAFROIDE;EXTRACTION_VMC_INSUFFLATION;EDR 0045;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC VILLA ST ANNE;EXTRACTION_VMC_INSUFFLATION;SAINT ANNE 018;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;07-02-2024;07-02-2024;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien annuel ;01h30;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
EXT VMC VILLA ST ANNE;EXTRACTION_VMC_INSUFFLATION;SAINT ANNE 018;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;15-03-2023;15-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC VILLA ST ANNE;EXTRACTION_VMC_INSUFFLATION;SAINT ANNE 018;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-03-2022;28-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE EXTRACTION 1;EXTRACTION_VMC_INSUFFLATION;EDR 0044;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;17-10-2022;17-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TOURELLE EXTRACTION 1;EXTRACTION_VMC_INSUFFLATION;EDR 0044;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR 18 BIS CAVES SANITAIRES REFECTOIRE;EXTRACTION_VMC_INSUFFLATION;Mona 306;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-09-2024;28-10-2024;36;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 10/10/2024 par David intensité: 1,06A;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 18 BIS CAVES SANITAIRES REFECTOIRE;EXTRACTION_VMC_INSUFFLATION;Mona 306;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-03-2024;28-10-2024;220;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h30;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé le 22/03 par Teo ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
