Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
EXTRACTEUR 18 BIS CAVES SANITAIRES REFECTOIRE;EXTRACTION_VMC_INSUFFLATION;Mona 306;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-09-2023;10-10-2023;18;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 18 BIS CAVES SANITAIRES REFECTOIRE;EXTRACTION_VMC_INSUFFLATION;Mona 306;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-03-2023;01-06-2023;71;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 01-06;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 18 BIS CAVES SANITAIRES REFECTOIRE;EXTRACTION_VMC_INSUFFLATION;Mona 306;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-09-2022;12-09-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXT VMC CUISINE ST ANNE;EXTRACTION_VMC_INSUFFLATION;SAINT ANNE 019;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-03-2023;16-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC CUISINE ST ANNE;EXTRACTION_VMC_INSUFFLATION;SAINT ANNE 019;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-03-2022;28-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC LOCAL JARDINIER;EXTRACTION_VMC_INSUFFLATION;DIVERS 002;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-03-2023;28-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC LOCAL JARDINIER;EXTRACTION_VMC_INSUFFLATION;DIVERS 002;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-04-2022;03-04-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC CABANE MASSAGE;EXTRACTION_VMC_INSUFFLATION;DIVERS 006;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-03-2023;20-03-2023;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT VMC CABANE MASSAGE;EXTRACTION_VMC_INSUFFLATION;DIVERS 006;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-04-2022;03-04-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR CUISINE;EXTRACTION_VMC_INSUFFLATION;WCFC 0005;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-10-2024;05-11-2024;24;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;00h30;Cédric DITTMANN;Bruno DORIVAL;"Équipement hors contrat 
Relevé d intensité I1:2.5A
                                I2:2.3A
                                I3:2.5A";NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR CUISINE;EXTRACTION_VMC_INSUFFLATION;WCFC 0005;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-04-2024;24-06-2024;73;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h05;Cédric DITTMANN;Bruno DORIVAL;suivant devis;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR CUISINE;EXTRACTION_VMC_INSUFFLATION;WCFC 0005;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-10-2023;19-04-2024;190;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;01h00;Cédric DITTMANN;Bruno DORIVAL;équipement entretenue par une société externe;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR CUISINE;EXTRACTION_VMC_INSUFFLATION;WCFC 0005;ALDES;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-04-2023;06-06-2023;55;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"intensité 2,6A/2,4A/2,6A

entretien effectué par Johan ";NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXT SNACK BAR EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0067;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;21-02-2025;21-02-2025;0;EXTRACTION_VMC_INSUFFLATION;Préventive;entretien annuel plus remplacement de la courroie spz1562;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la courroie spz1562;NULL;NULL
EXT SNACK BAR EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0067;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;25-10-2022;25-10-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXT SNACK BAR EDR;EXTRACTION_VMC_INSUFFLATION;EDR 0067;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;06-03-2022;06-03-2022;0;EXTRACTION_VMC_INSUFFLATION;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR VMC 2;EXTRACTION_VMC_INSUFFLATION;WCFC 0002;VIM;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-10-2024;20-01-2025;101;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 4;01h00;Cédric DITTMANN;Bruno DORIVAL;relevé débit en annexe voir dossier WC;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: X, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR VMC 2;EXTRACTION_VMC_INSUFFLATION;WCFC 0002;VIM;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-04-2024;02-08-2024;113;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 3;00h35;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: X, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR VMC 2;EXTRACTION_VMC_INSUFFLATION;WCFC 0002;VIM;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-10-2023;27-11-2023;47;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 2;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
EXTRACTEUR VMC 2;EXTRACTION_VMC_INSUFFLATION;WCFC 0002;VIM;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;11-04-2023;09-06-2023;59;EXTRACTION_VMC_INSUFFLATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Bruno DORIVAL;"Vérification des connexions et bon fonctionnement de l extracteur ,
Nettoyage des bouches et grilles d aération.
Nécessite une échelle 8 marches
";NULL;Vérification de l?encrassement des filtres: O
DIVERS EDEN ROC;DIVERS EDEN ROC;EDR 200;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;26-07-2024;26-07-2024;0;DIVERS EDEN ROC;Curative;probleme sur les clim de la rotonde suite un thermostat qui a brule sur une des clim;04h00;Loïse DEBAY;Dorothée DAILLY;"remise en service des clims de la rotonde 
remplacement du thermostat 
reperage des disjoncteurs 
explications au service technique ";NULL;NULL
DIVERS EDEN ROC;DIVERS EDEN ROC;EDR 200;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-06-2024;04-06-2024;0;DIVERS EDEN ROC;Curative;probleme odeur chambre 604/605;03h00;Loïse DEBAY;Dorothée DAILLY;"controle et investigations sur place avec le service technique.
aucune odeur constate RAS.";NULL;NULL
DIVERS BATIMENTS;DIVERS BATIMENTS;DIVERS 100;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-06-2024;04-06-2024;0;DIVERS BATIMENTS;Curative;probleme odeur ch 87 HDC ;02h00;Loïse DEBAY;Dorothée DAILLY;"constatation avec le service technique RAS.
demande d'intervention au service gouvernante pour controler l'extracteur VMC de la chambre 89.";NULL;NULL
DIVERS OLGA;DIVERS OLGA;OLGA 100;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;23-09-2024;23-09-2024;0;DIVERS OLGA;Curative;inondation dans la villa suite pluie importante ;06h00;Loïse DEBAY;Dorothée DAILLY;"mise en route du chauffage suite inondation dans la villa 
aide au service de l'hotel 
ensuite mise en route en mode desu
puis de nouveau en mode chauffage a 22 ";NULL;NULL
DIVERS OLGA;DIVERS OLGA;OLGA 100;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;25-06-2024;25-06-2024;0;DIVERS OLGA;Curative;probleme sur la PAC Piscine ;02h00;Loïse DEBAY;Dorothée DAILLY;"Appel du pisciniste et en accord avec stephane la Pac piscine fait que disjoncte.

recherche et investigations de la panne 
mise en place de réglage et remise en service de la machine.

controle fonctionnement RAS.";NULL;NULL
DIVERS OLGA;DIVERS OLGA;OLGA 100;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;06-06-2024;06-06-2024;0;DIVERS OLGA;Préventive;vérification de tout les points d eau chaude et enregistrement de toutes les unités  de climatisation de extracteur d air ainsi que le groupe extérieur rien à signaler tout fonctionne parfaitement ;05h00;Loïse DELAHAYE;Dorothée DAILLY;vérification de tout d eau chaude des climatisation des ballons d eau chaude pour arriver des propriétaires ;NULL;NULL
DIVERS OLGA;DIVERS OLGA;OLGA 100;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;27-05-2024;27-05-2024;0;DIVERS OLGA;Curative;Probleme sur la pompe d'arrosage pelouse pour la villa OLGA ;03h00;Loïse DEBAY;Dorothée DAILLY;"vidange du vase d'expansion et regonflage de celui ci 
test fonctionnement ok ";NULL;NULL
C-16 (6P);JACUZZI;Houston 054;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;16;NULL;25-05-2024;23-10-2024;150;JACUZZI;Préventive;Calendrier 1 - Maintenance 3;00h10;Joseph DRUET;Benoît CROZET;jaccuzi vide appartement non louer ;NULL;NULL
C-16 (6P);JACUZZI;Houston 054;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;16;NULL;25-11-2023;13-11-2023;-12;JACUZZI;Préventive;Calendrier 1 - Maintenance 2;01h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;NULL
C-16 (6P);JACUZZI;Houston 054;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;16;NULL;25-05-2023;31-05-2023;5;JACUZZI;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 10/05/23 part Alexis ;NULL;NULL
C-16 (6P);JACUZZI;Houston 054;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;16;NULL;15-11-2022;15-11-2022;0;JACUZZI;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A-16 (7P);JACUZZI;Houston 025;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;13;NULL;28-10-2023;13-11-2023;16;JACUZZI;Préventive;Calendrier 1 - Maintenance 2;01h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;NULL
A-16 (7P);JACUZZI;Houston 025;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;13;NULL;28-04-2023;31-05-2023;33;JACUZZI;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par Alexis le 02/05/23;NULL;NULL
A-16 (7P);JACUZZI;Houston 025;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;13;NULL;21-10-2022;21-10-2022;0;JACUZZI;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-17 (5P);JACUZZI;Europa 064;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;07-07-2024;07-12-2023;-213;JACUZZI;Préventive;Calendrier 1 - Maintenance 3;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;Test température ras;erreur bon de maintenance déjà saisie le 27/11/2023;NULL
C-17 (5P);JACUZZI;Europa 064;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;07-01-2024;27-11-2023;-40;JACUZZI;Préventive;Calendrier 1 - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;NULL;NULL;NULL
C-17 (5P);JACUZZI;Europa 064;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;07-07-2023;10-10-2023;94;JACUZZI;Préventive;Calendrier 1 - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 27-06;NULL;NULL
C-17 (5P);JACUZZI;Europa 064;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;06-12-2022;06-12-2022;0;JACUZZI;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 414;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+9;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 415;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+10;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ FROID VC COMMERCE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 396;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ  CHAUD VC CAB SOINS VESTIAIRES H/F;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 374;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ FROID VC HALL RDC;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 379;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 418;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+13;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ APPOINT;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 397;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ CHAUD VC HALL SS01;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 380;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 406;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+1;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ VC;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 386;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ CHAUD VC HALL SS01;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 398;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ CHAUD CTA ECHANG PISCINE ENT;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 394;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 428;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+23;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 416;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+11;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 409;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+4;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 424;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+19;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ FROID CTA FAMILY VC CINEMA BIBLIOTHEQUE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 377;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 405;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;rdc;Pc sécurité;01-10-2024;29-10-2024;27;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 3 - Maintenance 2;30h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée par David sur la période du 10/09/24 au 30/10/24 ;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 405;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;rdc;Pc sécurité;01-10-2023;29-10-2024;393;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 3 - Maintenance 1;30h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée par Teo sur la periode du 10/09/2023 au 30/10/2023 ;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 405;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;rdc;Pc sécurité;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ ECS;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 390;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 426;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+21;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ DALLE ACTIVE FROID;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 384;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-01-2024;03-01-2024;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 3 - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;"contrôle des remontés d'information sur la gtc OK 
contrôle connexion électrique OK ";NULL;NULL
COMPTNRJ DALLE ACTIVE FROID;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 384;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ  APPART;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 373;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-07-2024;29-10-2024;94;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 1 - Maintenance 3;20h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée par David et Kevin sur la période du 10/09 au 29/10/2024 contrôle du bon fonctionnement des compteur serrage connections  et rapport GTC remplacement de la carte modbus Appt M-17-03 le 24/10/24 ;NULL;NULL
COMPTNRJ  APPART;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 373;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-01-2024;29-10-2024;276;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 1 - Maintenance 2;20h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée par Teo le 02/01/2024 contrôle du bon fonctionnement des compteur serrage connections  et rapport GTC ;NULL;NULL
COMPTNRJ  APPART;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 373;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-07-2023;29-10-2024;460;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 1 - Maintenance 1;20h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée par Teo le 02/06/2023 contrôle du bon fonctionnement des compteur serrage connections  et rapport GTC ;NULL;NULL
COMPTNRJ  APPART;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 373;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ PLANCHER CHAUFF SPA;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 387;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-07-2024;29-10-2024;93;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 1 - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée par David le 25/10/2024 contrôle du bon fonctionnement serrage des connexions et report GTC ;NULL;NULL
COMPTNRJ PLANCHER CHAUFF SPA;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 387;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-01-2024;29-10-2024;275;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée par Teo le 25/03/2024 contrôle du bon fonctionnement serrage des connexions et report GTC ;NULL;NULL
COMPTNRJ PLANCHER CHAUFF SPA;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 387;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-07-2023;08-08-2023;12;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;contrôle du compteur OK sonde OK, report GTC OK resserrée connexion OK ;NULL;NULL
COMPTNRJ PLANCHER CHAUFF SPA;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 387;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ FROID VC CTA FITNESS;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 381;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 411;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+6;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ SOLAIRE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 389;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ FROID CTA PISCINE INT ECHANG BASS POLAIRE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 392;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ CHAUD CTA AN SPA SOINS;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 393;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-10-2024;30-10-2024;29;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 3 - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée par David le 15/10/2024 contrôle serrage report GTC étanchéité ;NULL;NULL
COMPTNRJ CHAUD CTA AN SPA SOINS;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 393;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 427;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+22;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 419;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+14;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ DALLE ACTIVE CHAUD;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 383;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-01-2024;03-01-2024;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 3 - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;"contrôle des remontés d'information sur la gtc OK
contrôle connexion électrique OK ";NULL;NULL
COMPTNRJ DALLE ACTIVE CHAUD;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 383;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ FROID VC CAB SOINS VESTIAIRES H/F;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 375;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPNRJ DALLE ACTIVE GEOCOOLING;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 385;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-04-2024;29-10-2024;202;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 3 - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;contrôle du bon fonctionnement serrage des connexions et report GTC ;NULL;NULL
COMPNRJ DALLE ACTIVE GEOCOOLING;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 385;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ PAC ECS;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 388;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 417;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+12;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 425;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+20;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 407;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+2;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CALCULATEUR D ENERGIE THERMIQUE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 400;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-08-2024;20-08-2024;13;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 1;16h00;Renaud DAMOUR;Benoît CROZET;"contrôle des locaux et contrôle de la gtc 
tout ok";NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-07-2023;10-07-2023;7;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 15;20h00;Géraldine DAUBIGNY;Benoît CROZET;Ronde locaux technique, contrôle gtc OK ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-06-2023;10-07-2023;14;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 14;20h00;Géraldine DAUBIGNY;Benoît CROZET;Le 26/06 passage en mode été productio  distribution contrôle du bon fonctionnement, contrôle gtc. Réunion  GMAO bureau CIP le 28/06.;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-06-2023;27-06-2023;8;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 13;08h00;Géraldine DAUBIGNY;Benoît CROZET;du 19/06 au 23/06 ronde technique et suivi GTC ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-06-2023;27-06-2023;15;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 12;10h00;Géraldine DAUBIGNY;Benoît CROZET;du 12/06 au 16/06 contrôle régulation  absence alarmes critique et bon fonctionnement installations ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-06-2023;27-06-2023;22;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 11;08h00;Géraldine DAUBIGNY;Benoît CROZET;Le 05/06suivi ronde technique locaux technique contrôle ensemble régulation GTC ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-05-2023;27-06-2023;29;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 10;08h00;Géraldine DAUBIGNY;Benoît CROZET;29/05 contrôle des alarme gtc suivi des installations locaux technique ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-05-2023;27-06-2023;36;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 9;08h00;Géraldine DAUBIGNY;Benoît CROZET;le 26 suivi exploitation GTC ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2023;27-06-2023;43;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 8;16h00;Géraldine DAUBIGNY;Benoît CROZET;le 16/05 suivi exploitation contrôlez de la GTC contrôles des locaux ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;08-05-2023;27-06-2023;50;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 7;20h00;Géraldine DAUBIGNY;Benoît CROZET;Le 10/05 bascule printemps temps vers été suivi et contrôles des installations ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-05-2023;27-06-2023;57;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 6;08h00;Géraldine DAUBIGNY;Benoît CROZET;le 05/05 contrôle gtc contrôles du bon fonctionnement des équipements ronde technique ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-04-2023;27-06-2023;64;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 5;16h00;Géraldine DAUBIGNY;Benoît CROZET;le 25/04 et 26/04 essai de la bascule printemps vers été en vu d'une bascule réel le 10/05 ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-04-2023;27-06-2023;71;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 4;20h00;Géraldine DAUBIGNY;Benoît CROZET;pilotage installations suivi GTC ronde technique contrôle du bon fonctionnement nous avons contrôler la programmation des deux groupes froid avec carrier en vue de la bascule printemps vers été ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-04-2023;27-06-2023;78;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 3;16h00;Géraldine DAUBIGNY;Benoît CROZET;le 11/04 et 12/04 suivi des installations GTC ronde technique pilotage bascule mode hivers printemps ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-04-2023;27-06-2023;85;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 2;16h00;Géraldine DAUBIGNY;Benoît CROZET;Le 06/04 suivi des installations GTC ronde technique pilotage essai bascule hivers printemps et remise mode hivers ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-03-2023;27-06-2023;92;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 2 - Maintenance 1;04h00;Géraldine DAUBIGNY;Benoît CROZET;suivi des installations GTC ronde technique ;NULL;NULL
CONDUITE EXPLOITATION;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 401;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-08-2022;01-08-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ CHAUD VC HALL RDC;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 378;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ CHAUD CTA FAMILY VC CINEMA BIBLIOTHEQUE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 376;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 420;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+15;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 408;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+3;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 412;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+7;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 410;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+5;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ CHAUD CTA ECHANG PISCINE INT;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 391;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ FROID VC LOC POUBELLES;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 395;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-10-2024;30-10-2024;15;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;Calendrier 3 - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 15/10/2024 contrôle serrage connexion report gtc et étanchéité ;NULL;NULL
COMPTNRJ FROID VC LOC POUBELLES;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 395;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 423;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+18;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ FROID VC HALL SS01;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 399;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 421;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+16;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 422;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+17;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
MANIPULATION VANNES ET CONTRÔLE ETANCHEITE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 413;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;N+8;Parties communes palier ascenseur;01-10-2022;01-10-2022;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTNRJ GEOTHERMIE;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Mona 382;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;COMPTEURS_MANIP VANNES_GTB_EXPLOITATION;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;20-09-2023;21-09-2023;1;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 23;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: X, Nettoyage des joints de la porte: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: X
