Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;13-09-2023;18-09-2023;5;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 22;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: X, Nettoyage des joints de la porte: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: X
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;06-09-2023;18-09-2023;12;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 21;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien n a pu être fait manque de personnel technique ;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: O, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyer bac de récupération d'eau: O, Nettoyer le moteur et le ventilateur extérieur: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer la grille de ventilation des pompes à eau: O, Vérification de fuite éventuelle d'eau: O, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;30-08-2023;18-09-2023;19;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 20;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: X, Nettoyage des joints de la porte: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: X
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;23-08-2023;18-09-2023;26;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 19;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: X, Nettoyage des joints de la porte: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: X
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;16-08-2023;18-09-2023;33;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 18;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: O, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyer bac de récupération d'eau: O, Nettoyer le moteur et le ventilateur extérieur: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer la grille de ventilation des pompes à eau: O, Vérification de fuite éventuelle d'eau: O, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;09-08-2023;18-09-2023;40;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 17;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien n a pu être fait manque de personnel technique ;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: O, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyer bac de récupération d'eau: O, Nettoyer le moteur et le ventilateur extérieur: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer la grille de ventilation des pompes à eau: O, Vérification de fuite éventuelle d'eau: O, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;02-08-2023;18-09-2023;47;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 16;02h00;Loïse DELAHAYE;Dorothée DAILLY;l entretien n a pu être fait manque de personnel technique ;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: O, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyer bac de récupération d'eau: O, Nettoyer le moteur et le ventilateur extérieur: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer la grille de ventilation des pompes à eau: O, Vérification de fuite éventuelle d'eau: O, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-07-2023;31-07-2023;5;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 15;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-07-2023;31-07-2023;12;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 14;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: O, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;12-07-2023;31-07-2023;19;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 13;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: X, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;05-07-2023;31-07-2023;26;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 12;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;28-06-2023;31-07-2023;33;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 11;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;21-06-2023;31-07-2023;40;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 10;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;14-06-2023;31-07-2023;47;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 9;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;07-06-2023;31-07-2023;54;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 8;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;31-05-2023;31-07-2023;61;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 7;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: O, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;24-05-2023;31-07-2023;68;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 6;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;17-05-2023;31-07-2023;75;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 5;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: O, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;10-05-2023;31-07-2023;82;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 4;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: O, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;03-05-2023;31-07-2023;89;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-04-2023;31-07-2023;96;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: O, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: O
LAVEUSE ESSOREUSE;LAVEUSE ESSOREUSE BUANDERIE;2F 122;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-04-2023;31-07-2023;103;LAVEUSE ESSOREUSE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le filtre de la pompe du système de récupération d'eau: X, Nettoyer les filtres de l'armoire électrique: X, Nettoyage des joints de la porte: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Nettoyer bac de récupération d'eau: X, Nettoyer le moteur et le ventilateur extérieur: O, Vérification de fuite éventuelle en air comprimé: X, Nettoyer la grille de ventilation des pompes à eau: X, Vérification de fuite éventuelle d'eau: X, Vérifier le verrouillage de porte de tambour interne: X
VENTILATEUR SOUFFLAGE VS2400 LT24;DESENFUMAGE_CCF;SLII 413;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT24;NULL;01-01-2025;17-02-2025;47;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
VENTILATEUR SOUFFLAGE VS2400 LT24;DESENFUMAGE_CCF;SLII 413;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT24;NULL;01-07-2024;13-12-2024;165;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement Ok
controle courroie Ok
I: p1 10,3A   p2 10,3A    p3 11A

";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS1301 LT13;DESENFUMAGE_CCF;SLII 401;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT13;NULL;20-03-2023;02-06-2023;74;DESENFUMAGE_CCF;Préventive;SEMESTRIEL - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
VENTILATEUR DESENFUMAGE VS0700 LT 7;DESENFUMAGE_CCF;SLII 393;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT7;NULL;01-01-2025;17-02-2025;47;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;30h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS0700 LT 7;DESENFUMAGE_CCF;SLII 393;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT7;NULL;01-07-2024;02-12-2024;154;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 18,5 p2 16,5 p3 17,0
controle fonctionnement ok
courroie ok ";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS0700 LT 7;DESENFUMAGE_CCF;SLII 393;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT7;NULL;20-03-2023;02-06-2023;74;DESENFUMAGE_CCF;Préventive;SEMESTRIEL - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
VOLET DESENFUMAGE OPTONE CLASSIC 02;DESENFUMAGE_CCF;Mona 354;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX26 Z1-01 LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 075;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;17-02-2025;42;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX26 Z1-01 LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 075;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-01-2024;24-06-2024;163;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"14/12/2023
visite de maintenance de type 1 essaie fonctionnement concluant.
I: PV 7A, GV 27A";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX26 Z1-01 LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 075;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-07-2023;24-06-2024;347;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"26/04/2023
visite de maintenance de type 1 essaie fonctionnement concluant.
I: PV 6A, GV 28A";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS1200 LT12;DESENFUMAGE_CCF;SLII 400;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT12;NULL;20-03-2023;02-06-2023;74;DESENFUMAGE_CCF;Préventive;SEMESTRIEL - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
CCF ENTRESOL LT TGBT;DESENFUMAGE_CCF;Mona 360;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX27 Z7-01 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 089;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2025;17-02-2025;24;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX27 Z7-01 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 089;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-04-2024;24-06-2024;66;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 15/04/2024
visite de maintenance essaie asservissement avec siemens
I: PV 19A/ GV 42A";NULL;Renseigner registre sécurité du client: X
CCF SS01 LOCAUX DIVERS;DESENFUMAGE_CCF;Mona 369;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE  EX27 Z6-02 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 431;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.75;NULL;24-01-2025;17-02-2025;24;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE  EX27 Z6-02 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 431;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.75;NULL;28-02-2024;24-06-2024;117;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2
essaies asservissement.
I: PV 2A/ GV 23A
";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE  EX27 Z6-02 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 431;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 23.75;NULL;28-08-2023;24-06-2024;301;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essaies asservissement.
I: PV 2A/ GV 23A
";NULL;Renseigner registre sécurité du client: X
CCF RDC SAUNA;DESENFUMAGE_CCF;Mona 356;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CCF RDC LOCAUX DIVERS;DESENFUMAGE_CCF;Mona 357;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX27 Z2-01 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 081;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2025;17-02-2025;24;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
VOLET DE DESENFUMAGE NIV 17 ET 24;DESENFUMAGE_CCF;ESA 028;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;15-10-2024;12-12-2024;58;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Renseigner registre sécurité du client: X
VOLET DE DESENFUMAGE NIV 17 ET 24;DESENFUMAGE_CCF;ESA 028;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;15-04-2024;25-06-2024;71;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance type 1
essais asservissement avec siesmens";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR 20.00 DESENFUMAGE LT20 NIV 9.40;DESENFUMAGE_CCF;SLII 063;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-12-2023;19-06-2024;180;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2 essaie asservissement avec siemens";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR 20.00 DESENFUMAGE LT20 NIV 9.40;DESENFUMAGE_CCF;SLII 063;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-06-2023;19-06-2024;363;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 1 essaie asservissement avec siemens";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR 20.01 DESENFUMAGE LT20 NIV 9.40;DESENFUMAGE_CCF;SLII 064;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2024;19-06-2024;167;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2 essaie asservissement avec siemens";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR 20.01 DESENFUMAGE LT20 NIV 9.40;DESENFUMAGE_CCF;SLII 064;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-07-2023;19-06-2024;351;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1 essaie asservissement avec siemens";NULL;Renseigner registre sécurité du client: X
CCF ENTRESOL LT PISCINE;DESENFUMAGE_CCF;Mona 362;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX26 Z1-02 LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 076;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;17-02-2025;42;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX26 Z1-02 LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 076;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-01-2024;24-06-2024;157;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"14/12/2023
visite de maintenance de type 2 essaie fonctionnement concluant.
I: PV 6A , GV 26A";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX26 Z1-02 LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 076;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-07-2023;24-06-2024;341;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"26/04/2023
visite de maintenance de type 1 essaie fonctionnement concluant.
I: PV 5A , GV 26A";NULL;Renseigner registre sécurité du client: X
DESENFUMAGE SURPRESSION 06;DESENFUMAGE_CCF;Mona 347;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VOLET A GUILLOTINE DESENFUMAGE;DESENFUMAGE_CCF;Mona 353;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX28 Z2-01 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 096;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-02-2024;25-06-2024;137;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2
essais asservissement avec siemens
I: PV 2A /GV 26A";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX28 Z2-01 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 096;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-08-2023;25-06-2024;321;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essais asservissement avec siemens
I: PV 2A /GV 26A";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 32.04 LT32 NIV 23.75;DESENFUMAGE_CCF;SLII 119;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-03-2025;13-12-2024;-77;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement
controle courroie ok
I: p1 23.1A  p2 23.5A  p3 25.3A
";NULL;Renseigner registre sécurité du client: X
CCF ENTRESOL LOCAUX DIVERS;DESENFUMAGE_CCF;Mona 368;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VOLET TUNNEL DESENFUMAGE PLAFOND;DESENFUMAGE_CCF;Mona 351;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;08-06-2023;27-06-2023;19;DESENFUMAGE_CCF;Préventive;Calendrier 2 - Maintenance 1;04h00;Géraldine DAUBIGNY;Benoît CROZET;contrôle du bon fonctionnement lors des essais incendie du 26/06 au 27/06 avec MES pas de registre de sécurité bâtiment considéré non IGH;NULL;NULL
VOLET TUNNEL DESENFUMAGE PLAFOND;DESENFUMAGE_CCF;Mona 351;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILATEUR DESENFUMAGE VS1001 LT10;DESENFUMAGE_CCF;SLII 397;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT10;NULL;01-01-2025;17-02-2025;47;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS1001 LT10;DESENFUMAGE_CCF;SLII 397;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT10;NULL;17-12-2024;17-12-2024;0;DESENFUMAGE_CCF;Curative;coffret airlone ouvert ;00h30;Léopoldine DOUDOU;Patrick CHARLES;fermeture des coffrets airlone ???;NULL;NULL
VENTILATEUR DESENFUMAGE VS1001 LT10;DESENFUMAGE_CCF;SLII 397;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT10;NULL;01-07-2024;02-12-2024;154;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 22,1 p2 22,3 p3 22.3
controle fonctionnement ok
courroie ok ";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS1001 LT10;DESENFUMAGE_CCF;SLII 397;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT10;NULL;23-03-2023;06-06-2023;75;DESENFUMAGE_CCF;Préventive;SEMESTRIEL - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
CCF 001 HDC;DESENFUMAGE_CCF;HDC 022;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;18-01-2023;18-01-2023;0;DESENFUMAGE_CCF;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CCF 001 HDC;DESENFUMAGE_CCF;HDC 022;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Couloir comble 3;14-02-2022;14-02-2022;0;DESENFUMAGE_CCF;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
EXTRACTEUR DESENFUMAGE EX28 Z6-02 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 101;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2025;17-02-2025;7;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX27 Z2-02 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 082;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2025;17-02-2025;24;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX27 Z2-02 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 082;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-02-2024;24-06-2024;143;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2
essaies asservissement.
I: PV 2A/ GV 18A
";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX27 Z2-02 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 082;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-08-2023;24-06-2024;327;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essaies asservissement.
I: PV 2A/ GV 18A
";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX33 Z3-02  LT33 NIV 23.75;DESENFUMAGE_CCF;SLII 127;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-03-2024;25-06-2024;112;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2
essais asservissement avec siemens
I: PV 10A /GV 40A";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX33 Z3-02  LT33 NIV 23.75;DESENFUMAGE_CCF;SLII 127;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-09-2023;25-06-2024;294;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essais asservissement avec siemens
I: PV 10A /GV 40A";NULL;Renseigner registre sécurité du client: X
DESENFUMAGE EXTRACTION 09;DESENFUMAGE_CCF;Mona 350;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILATEUR DESENFUMAGE VS1901 LT19;DESENFUMAGE_CCF;SLII 407;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT19;NULL;27-03-2023;06-06-2023;71;DESENFUMAGE_CCF;Préventive;SEMESTRIEL - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
VENTILATEUR DESENFUMAGE EXTRACTION 07;DESENFUMAGE_CCF;Mona 348;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-06-2023;28-06-2023;0;DESENFUMAGE_CCF;Curative;panne moteur test;01h00;Géraldine DAUBIGNY;Dorothée DAILLY;NULL;NULL;NULL
VENTILATEUR DESENFUMAGE EXTRACTION 07;DESENFUMAGE_CCF;Mona 348;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-06-2023;28-06-2023;2;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Dorothée DAILLY;maintenance réalisé le 26/06 Tension 400V/401v/401v intensité I1 8A I2 8A I3 7,8A pas de registre sécurité bâtiment non considéré IGH;NULL;Renseigner registre sécurité du client: O
VENTILATEUR DESENFUMAGE EXTRACTION 07;DESENFUMAGE_CCF;Mona 348;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-02-2025;06-02-2025;1;DESENFUMAGE_CCF;Curative;Detection DI Réarmement piscine;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-01-2025;20-01-2025;0;DESENFUMAGE_CCF;Curative;intervention avec siemens defaut cmsi;08h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2024;10-12-2024;0;DESENFUMAGE_CCF;Curative;entrainement pompier CH stagiaire. declanchement zone piscine rearmement clapet;02h30;Sylvie DESPREZ;Patrick CHARLES;rearmement piscine et zone ch stagiaire;NULL;NULL
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2024;05-01-2025;26;DESENFUMAGE_CCF;Préventive;intervention réalisée avec Julien de l?apave.;10h00;Gaston DUBIGNY;Patrick CHARLES;controle avec Julien de l?apave dans l?attente de recevoir le rapport d?intervention. ;NULL;NULL
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-12-2024;10-12-2024;5;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 4;24h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Renseigner registre sécurité du client: X
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-10-2024;29-10-2024;0;DESENFUMAGE_CCF;Curative;Detection DI zone chantier pizzeria;02h00;Sylvie DESPREZ;Patrick CHARLES;réarmement ccf piscine;NULL;NULL
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-10-2024;17-10-2024;0;DESENFUMAGE_CCF;Curative;ccf regie omnisport;04h00;Sylvie DESPREZ;Patrick CHARLES;recherche probleme remonter defaut dps et dpa, bornier de branchement bobine 24v fortement empoussièrer a cause travaux, nettoyage et reprise des connectique, test fonctionnement concluant ;NULL;NULL
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-09-2024;12-09-2024;0;DESENFUMAGE_CCF;Préventive;Assistance siemens;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-09-2024;09-09-2024;0;DESENFUMAGE_CCF;Préventive;essai siemens ;08h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2024;24-06-2024;19;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;Le 15/04/2024 visite de maintenance test detection et asservissement avec siemens;NULL;Renseigner registre sécurité du client: X
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-12-2023;18-12-2023;13;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;30h00;Sylvie DESPREZ;Patrick CHARLES;Essaie test declanchement desemfumage SL II et ESA 04/12 8h, 05/12 8h, 06/12 6h, 13/12 6h, 14/12 2h.;NULL;Renseigner registre sécurité du client: X
CCF TOUS NIVEAUX;DESENFUMAGE_CCF;SLII 038;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-06-2023;07-06-2023;2;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;39h00;Thérèse DOUARD;Bruno DORIVAL;Test effectué avec Siemens durant la semaine du 03/04/2023 au 07/04/2023;NULL;Renseigner registre sécurité du client: X
CCF SS01 WC;DESENFUMAGE_CCF;Mona 371;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
DESENFUMAGE EXTRACTION 08;DESENFUMAGE_CCF;Mona 349;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILATEUR DESENFUMAGE NIV 17 ET 24;DESENFUMAGE_CCF;ESA 026;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;27-12-2023;25-06-2024;181;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 1 avec siemens essaie asservissement ";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE NIV 17 ET 24;DESENFUMAGE_CCF;ESA 026;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;27-06-2023;25-06-2024;364;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 28/04/2023
visite de maintenance de type 1 avec siemens essaie asservissement ";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 32.03 LT32 NIV 23.75;DESENFUMAGE_CCF;SLII 118;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-03-2025;27-02-2025;-1;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;test realiser avec siemens et apave le 01/2025;NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 32.03 LT32 NIV 23.75;DESENFUMAGE_CCF;SLII 118;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-08-2024;02-12-2024;95;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 3;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 22,8 p2 22,7 p3 22.7
controle fonctionnement ok
courroie ok ";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 32.03 LT32 NIV 23.75;DESENFUMAGE_CCF;SLII 118;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-02-2024;19-06-2024;111;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2 essaie asservissement avec siemens.";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 32.03 LT32 NIV 23.75;DESENFUMAGE_CCF;SLII 118;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-08-2023;19-06-2024;295;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1 essaie asservissement avec siemens.";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 33.01 LT33 NIV 23.75;DESENFUMAGE_CCF;SLII 123;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-03-2024;19-06-2024;110;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2 essaie asservissement avec siemens.";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 33.01 LT33 NIV 23.75;DESENFUMAGE_CCF;SLII 123;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-08-2023;19-06-2024;294;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
