Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
visite de maintenance de type 1 essaie asservissement avec siemens.";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS0911 LT9;DESENFUMAGE_CCF;SLII 395;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT9;NULL;28-03-2023;06-06-2023;70;DESENFUMAGE_CCF;Préventive;SEMESTRIEL - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
EXTRACTEUR DESENFUMAGE EX27 Z8-01 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 091;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2025;17-02-2025;24;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX27 Z8-01 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 091;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-02-2024;24-06-2024;137;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2
essaies asservissement.
I: PV 2A/ GV 22A
";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX27 Z8-01 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 091;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-08-2023;24-06-2024;321;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essaies asservissement.
I: PV 2A/ GV 22A
";NULL;Renseigner registre sécurité du client: X
CCF RDC FITNESS;DESENFUMAGE_CCF;Mona 355;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
DESENFUMAGE SURPRESSION 02;DESENFUMAGE_CCF;Mona 343;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-06-2023;28-06-2023;21;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Dorothée DAILLY;"le 26/06 suite aux essais incendie avec MES contrôle du bon fonctionnement et report sur ssi
attention pas de règle sécurité bâtiment non considéré IGH";NULL;Renseigner registre sécurité du client: O
DESENFUMAGE SURPRESSION 02;DESENFUMAGE_CCF;Mona 343;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
DESENFUMAGE SURPRESSION 03;DESENFUMAGE_CCF;Mona 344;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CCF ENTRESOL LT PISCINE HYDRO;DESENFUMAGE_CCF;Mona 365;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILATEUR DESENFUMAGE VS1405 LT14;DESENFUMAGE_CCF;SLII 402;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 100;NULL;30-03-2023;06-06-2023;68;DESENFUMAGE_CCF;Préventive;SEMESTRIEL - Maintenance 1;00h25;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
EXTRACTEUR DESENFUMAGE EX27 Z5-01 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 085;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2025;17-02-2025;24;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX27 Z5-01 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 085;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2024;24-06-2024;142;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2
essaies asservissement.
I: PV 11A/ GV 31A
";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX27 Z5-01 LT27 NIV 23.75;DESENFUMAGE_CCF;SLII 085;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-08-2023;24-06-2024;326;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essaies asservissement.
I: PV 11A/ GV 31A
";NULL;Renseigner registre sécurité du client: X
CCF ENTRESOL LT PROD;DESENFUMAGE_CCF;Mona 363;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX33 Z5-01  LT33 NIV 23.75;DESENFUMAGE_CCF;SLII 130;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-03-2024;25-06-2024;111;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2
essais asservissement avec siemens
I: PV 10A /GV 38A";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX33 Z5-01  LT33 NIV 23.75;DESENFUMAGE_CCF;SLII 130;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-09-2023;25-06-2024;293;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essais asservissement avec siemens
I: PV 10A /GV 35A";NULL;Renseigner registre sécurité du client: X
CARTOUCHE COUPE FEU 21;DESENFUMAGE_CCF;Mona 372;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX33 Z3-01  LT33 NIV 23.75;DESENFUMAGE_CCF;SLII 126;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-03-2024;25-06-2024;115;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 1
essais asservissement avec siemens
I: PV 10A /GV 38A";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX33 Z3-01  LT33 NIV 23.75;DESENFUMAGE_CCF;SLII 126;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-08-2023;25-06-2024;299;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essais asservissement avec siemens
I: PV 10A /GV 38A";NULL;Renseigner registre sécurité du client: X
RELEVÉ DÉBIT D'AIR DÉSENFUMAGE ANNUEL;DESENFUMAGE_CCF;SLII 987;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-01-2025;23-01-2025;0;DESENFUMAGE_CCF;Préventive;relevé débit d'air desenfumage ESA;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
RELEVÉ DÉBIT D'AIR DÉSENFUMAGE ANNUEL;DESENFUMAGE_CCF;SLII 987;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-01-2025;22-01-2025;0;DESENFUMAGE_CCF;Préventive;relever debit d'air;08h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
RELEVÉ DÉBIT D'AIR DÉSENFUMAGE ANNUEL;DESENFUMAGE_CCF;SLII 987;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-01-2025;16-01-2025;0;DESENFUMAGE_CCF;Préventive;relever debit d'air;12h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
VENTILATEUR DESENFUMAGE VS1900 LT19;DESENFUMAGE_CCF;SLII 406;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT19;NULL;03-04-2023;07-06-2023;65;DESENFUMAGE_CCF;Préventive;SEMESTRIEL - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
VOLET DESENFUMAGE OPTONE CLASSIC 01;DESENFUMAGE_CCF;Mona 352;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX28 Z2-02 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 097;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2024;25-06-2024;136;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2
essais asservissement avec siemens
I: PV 2A /GV 26A";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX28 Z2-02 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 097;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-08-2023;25-06-2024;320;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essais asservissement avec siemens
I: PV 2A /GV 26A";NULL;Renseigner registre sécurité du client: X
CCF FUSIBLE 11;DESENFUMAGE_CCF;Mona 367;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CCF ENTRESOL LT VENTILATION;DESENFUMAGE_CCF;Mona 366;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILATEUR DESENFUMAGE 31.05 LT31 NIV 23.75;DESENFUMAGE_CCF;SLII 113;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-02-2025;27-02-2025;4;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;test desemfumage realiser avec apave et siemens 01/2025;NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 31.05 LT31 NIV 23.75;DESENFUMAGE_CCF;SLII 113;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-08-2024;02-12-2024;101;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 3;00h30;Sylvie DESPREZ;Patrick CHARLES;"I: p1 30,0 p2 31,1 p3 30,3
controle fonctionnement ok
courroie ok ";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 31.05 LT31 NIV 23.75;DESENFUMAGE_CCF;SLII 113;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-02-2024;19-06-2024;117;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2 essaie asservissement avec siemens.";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 31.05 LT31 NIV 23.75;DESENFUMAGE_CCF;SLII 113;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-08-2023;19-06-2024;301;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1 essaie asservissement avec siemens.";NULL;Renseigner registre sécurité du client: X
CCF RDC DEGAGEMENT;DESENFUMAGE_CCF;Mona 358;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILATEUR DESENFUMAGE EXTRACTION;DESENFUMAGE_CCF;Mona 341;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-06-2023;28-06-2023;22;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Dorothée DAILLY;maintenance réalisée le 26/06 tension 401v/401v/400v intensité I1 2A I2 2A I3 2,1A pas de registre de sécurité car bâtiment non considéré IGH ;NULL;Renseigner registre sécurité du client: O
VENTILATEUR DESENFUMAGE EXTRACTION;DESENFUMAGE_CCF;Mona 341;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILATEUR DESENFUMAGE VS1003 LT10;DESENFUMAGE_CCF;SLII 399;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT10;NULL;08-03-2023;01-06-2023;85;DESENFUMAGE_CCF;Préventive;SEMESTRIEL - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
DESENFUMAGE SURPRESSION 05;DESENFUMAGE_CCF;Mona 346;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX26 Z1-03 LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 077;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;17-02-2025;42;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX28 Z8-02 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 103;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2025;17-02-2025;7;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX28 Z8-02 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 103;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-02-2024;25-06-2024;129;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2
essais asservissement avec siemens
I: PV 2A /GV 19A";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX28 Z8-02 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 103;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2023;25-06-2024;313;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essais asservissement avec siemens
I: PV 2A /GV 19A";NULL;Renseigner registre sécurité du client: X
CLAPET COUPE FEU NIV 17 ET 24;DESENFUMAGE_CCF;ESA 027;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;15-10-2024;10-12-2024;56;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;02h00;Sylvie DESPREZ;Patrick CHARLES;test desenfumage realiser avec apave ;NULL;Renseigner registre sécurité du client: X
CLAPET COUPE FEU NIV 17 ET 24;DESENFUMAGE_CCF;ESA 027;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;15-04-2024;25-06-2024;71;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance type 1
essais asservissement avec siesmens";NULL;Renseigner registre sécurité du client: X
CCFU ENTRESOL LT SPA;DESENFUMAGE_CCF;Mona 364;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX28 Z4-01 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 098;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2025;17-02-2025;7;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX28 Z8-01 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 102;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2025;17-02-2025;7;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX28 Z6-01 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 100;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2025;17-02-2025;7;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX28 Z6-01 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 100;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-02-2024;25-06-2024;130;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2
essais asservissement avec siemens
I: PV 16A /GV 26A";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX28 Z6-01 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 100;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-08-2023;25-06-2024;314;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essais asservissement avec siemens
I: PV 13A /GV 26A";NULL;Renseigner registre sécurité du client: X
CCFU ENTRESOL LT ECS;DESENFUMAGE_CCF;Mona 361;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX26 Z1-04 LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 078;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;17-02-2025;42;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX26 Z1-04 LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 078;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-01-2024;24-06-2024;156;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"14/12/2023
visite de maintenance de type 2 essaie fonctionnement concluant.
I: PV 2A , GV 23A";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR DESENFUMAGE EX26 Z1-04 LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 078;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-07-2023;24-06-2024;340;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"26/04/2023
visite de maintenance de type 1 essaie fonctionnement concluant.
I: PV 3A , GV 24A";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 9.09 LT9 NIV 1.00;DESENFUMAGE_CCF;SLII 057;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-12-2023;19-06-2024;187;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2 essaie asservissement avec siemens";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE 9.09 LT9 NIV 1.00;DESENFUMAGE_CCF;SLII 057;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-06-2023;19-06-2024;370;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1 essaie asservissement avec siemens";NULL;Renseigner registre sécurité du client: X
CCF SS01 LOCAL POUBELLE;DESENFUMAGE_CCF;Mona 370;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-06-2023;20-06-2023;0;DESENFUMAGE_CCF;Préventive;Calendrier 2 - Maintenance 1;00h15;Géraldine DAUBIGNY;Benoît CROZET;contrôle du bon fonctionnement. Pas de registre de sécurité car non considéré comme IGH;NULL;NULL
CCF SS01 LOCAL POUBELLE;DESENFUMAGE_CCF;Mona 370;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CCF RDC FAMILY OFFICE;DESENFUMAGE_CCF;Mona 359;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX28 Z4-02 LT28 NIV 23.75;DESENFUMAGE_CCF;SLII 099;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2025;17-02-2025;7;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
EXTRACTEUR 26.00 VMC DESENFUMAGE LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 068;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2024;19-06-2024;165;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2 essaie asservissement avec siemens.";NULL;Renseigner registre sécurité du client: X
EXTRACTEUR 26.00 VMC DESENFUMAGE LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 068;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-07-2023;19-06-2024;349;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1 essaie asservissement avec siemens.";NULL;Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS1002 LT10;DESENFUMAGE_CCF;SLII 398;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT10;NULL;11-04-2023;01-06-2023;51;DESENFUMAGE_CCF;Préventive;SEMESTRIEL - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
DESENFUMAGE SURPRESSION 01;DESENFUMAGE_CCF;Mona 342;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
DESENFUMAGE SURPRESSION 04;DESENFUMAGE_CCF;Mona 345;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DESENFUMAGE_CCF;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR DESENFUMAGE EX26 Z1-05 LT26 NIV 23.75;DESENFUMAGE_CCF;SLII 079;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;17-02-2025;42;DESENFUMAGE_CCF;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Renseigner registre sécurité du client: X
VS 5C 02 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 377;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;17-09-2023;02-10-2023;15;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.8/9.6/9.5
Gv 20.5/21.6/21.2";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 5C 02 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 377;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;17-03-2023;10-05-2023;54;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;"Contrôle électrique de l?ensemble 
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise 
intensité PV:10A
intensité GV:22A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VS 3C 01 SOUFFLAGE P2 ROCHER;VS PARKING;SLII 368;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;15-10-2024;14-11-2024;30;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;"Pv 9.0/9.3/9.2
Gv 25.2/25.5/25.8";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 3C 01 SOUFFLAGE P2 ROCHER;VS PARKING;SLII 368;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;15-04-2024;25-06-2024;71;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: pv 10a 
   gv 25a 
";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 7B 02 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 385;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;17-09-2023;27-09-2023;10;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.1/8.6/9.1
Gv 22.9/23/22.6";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 7B 02 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 385;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;17-03-2023;01-06-2023;76;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h40;Thérèse DOUARD;Bruno DORIVAL;"I pv: 8,7/9,0/9,1A 
I gv:  22,1/22,0/21,9 A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 3A 02 SOUFFLAGE P2 CAP D'AIL;VS PARKING;SLII 365;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;26-10-2024;14-11-2024;19;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;"Pv 9.4/9.7/9.6
Gv 22.0/21.2/21.7";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 3A 02 SOUFFLAGE P2 CAP D'AIL;VS PARKING;SLII 365;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;26-04-2024;10-10-2024;167;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Thérèse DOUARD;Patrick CHARLES;"Pv 9.0/9.4/9.1
Gv 21.2/21.9/21.5";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VENTILATEUR DESENFUMAGE GV sas parking Sud  VS1800 LT18;VS PARKING;SLII 403;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT18;NULL;29-01-2025;17-02-2025;19;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE GV sas parking Sud  VS1800 LT18;VS PARKING;SLII 403;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT18;NULL;26-04-2024;25-06-2024;60;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"le 15/04/2024
visite de maintenance de type 1
essaie asservissement ";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VS 6A 01 SOUFFLAGE P3 ROCHER;VS PARKING;SLII 378;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;21-09-2023;12-10-2023;21;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.4/9.2/9.2
Gv 21.9/22.2/22.3";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 6A 01 SOUFFLAGE P3 ROCHER;VS PARKING;SLII 378;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;21-03-2023;05-06-2023;76;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Dorothée DAILLY;"intensité PV:8,5A/9,6A/9,5A
intensité GV:21,1A/21,5A/21,8A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 6A 02 SOUFFLAGE P3 ROCHER;VS PARKING;SLII 379;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;21-09-2023;12-10-2023;21;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.9/9.6/9.8
Gv 21.8/21.6/21.6";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 6A 02 SOUFFLAGE P3 ROCHER;VS PARKING;SLII 379;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;21-03-2023;05-06-2023;76;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;ref28,5Aet10A,PV=9,7A9,7A,9,8A GV 27,2A,25,1A28,8A;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: X
VS 5B 02 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 375;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;21-09-2023;02-10-2023;11;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.4/9.0/9.3 
Gv 21.0/21.2/21.2";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 5B 02 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 375;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;21-03-2023;10-05-2023;50;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;"Contrôle électrique de l?ensemble 
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise 
intensité PV: 11A
intensité GV: 25A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VS 7C 02 SOUFFLAGE P4 CAP D'AIL;VS PARKING;SLII 387;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;22-09-2023;02-10-2023;10;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.6/9.5/9.2
Gv23.3/23.0/22.9 ";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 7C 02 SOUFFLAGE P4 CAP D'AIL;VS PARKING;SLII 387;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;22-03-2023;05-06-2023;75;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;PV:I=9,2A ,9,1A,9A GV:I=21,9A,22,5A,22A;NULL;Remplacement des filtres: O
VS 3A 01 SOUFFLAGE P2 CAP D'AIL;VS PARKING;SLII 364;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;17-01-2024;26-03-2024;69;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;"3a 01 
Pv 9.5/9.7/9.5
Gv 21.2/21.7/21.3";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 3A 01 SOUFFLAGE P2 CAP D'AIL;VS PARKING;SLII 364;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;17-07-2023;12-10-2023;87;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.5/9.9/9.7
Gv 21.2/21.5/21.0 ";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
COFFRET POMPIER;VS PARKING;Mona 340;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;31-05-2023;27-06-2023;27;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;contrôle du bon fonctionnement avec MES lors essai Incendie pas de registre sécurité  bâtiment non considéré IGH;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
COFFRET POMPIER;VS PARKING;Mona 340;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;VS PARKING;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VS 2A 01 SOUFFLAGE P1 ROCHER;VS PARKING;SLII 360;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;22-09-2023;11-10-2023;19;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 5.8/6.2/5.9
Gv 17.0/17.9/17.0";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 2A 01 SOUFFLAGE P1 ROCHER;VS PARKING;SLII 360;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;22-03-2023;10-05-2023;49;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;"Contrôle électrique de l?ensemble 
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise
intensité PV:5A
intensité GV:18A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VS 2B 02 SOUFFLAGE P1 ROCHER;VS PARKING;SLII 363;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;01-12-2024;01-12-2024;0;VS PARKING;Curative;remplacement grille de protection ;01h00;Thérèse DOUARD;Patrick CHARLES;"déposer ancienne grille Hs 
mise en place de la nouvelle et adaptation Ok 
teste concluant ";NULL;NULL
VS 2B 02 SOUFFLAGE P1 ROCHER;VS PARKING;SLII 363;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;22-09-2023;11-10-2023;19;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 10.0/10.5/10.4
Gv 25.6/25.2/25.5";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 2B 02 SOUFFLAGE P1 ROCHER;VS PARKING;SLII 363;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;22-03-2023;06-06-2023;76;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h40;Thérèse DOUARD;Bruno DORIVAL;"I pv: 9.8/9.4/9.3
I gv:25.3/25.7/25.5";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 1A 02 SOUFFLAGE P1 CAP D'AIL;VS PARKING;SLII 354;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;23-09-2023;08-10-2023;15;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.1/9.4/9.2
Gv 21.6/21.7/21.6";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 1A 02 SOUFFLAGE P1 CAP D'AIL;VS PARKING;SLII 354;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;23-03-2023;06-06-2023;75;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h40;Thérèse DOUARD;Bruno DORIVAL;"I pv: 9.2/8.9/9.0
