Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
I gv: 23.4/23.5/23.5";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VENTILATEUR PARKING INSUFFLATION S02;VS PARKING;Mona 329;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2023;18-03-2024;109;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 8-02-24 avec draguer;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR PARKING INSUFFLATION S02;VS PARKING;Mona 329;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2023;28-06-2023;29;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;test du bon fonctionnement avec MES pendant essai DI du 26 au 27/06 pas de registre bâtiment non IGH ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
VENTILATEUR PARKING INSUFFLATION S02;VS PARKING;Mona 329;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;VS PARKING;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VS 8B 01 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 390;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;23-09-2023;02-10-2023;9;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 13.7/13.7/13.9
Gv39.9/40.1/40";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 8B 01 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 390;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;23-03-2023;05-06-2023;74;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Dorothée DAILLY;"intensité PV  13,4A  15A 14A
intensité GV  39,4A  39A 39,2A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: O, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 5A 01 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 372;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;24-09-2023;02-10-2023;8;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 11.1/12.0/12.5
Gv 24.5/24.4/24.8 ";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 5A 01 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 372;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;24-03-2023;10-05-2023;47;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;"Contrôle électrique de l?ensemble 
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise 
intensité PV:14A
intensité GV:27A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VENTILATEUR PARKING EXTRACTION S02?VEXD-01;VS PARKING;Mona 330;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2023;18-03-2024;108;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 8-02-24;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR PARKING EXTRACTION S02?VEXD-01;VS PARKING;Mona 330;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;31-05-2023;28-06-2023;28;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;contrôle fonctionnement réalisée le 26 et 27/06 avec MES lors des essais incendie attention pas de registre de sécurité bâtiment non IGH ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
VENTILATEUR PARKING EXTRACTION S02?VEXD-01;VS PARKING;Mona 330;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;VS PARKING;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILATEUR DESENFUMAGE PV sas parking Sud VS1801 LT18;VS PARKING;SLII 404;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT18;NULL;29-01-2025;17-02-2025;19;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE PV sas parking Sud VS1801 LT18;VS PARKING;SLII 404;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT18;NULL;14-02-2024;25-06-2024;132;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 1
essais asservissement avec siemens
";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE PV sas parking Sud VS1801 LT18;VS PARKING;SLII 404;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT18;NULL;14-08-2023;25-06-2024;316;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essais asservissement avec siemens
";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE PV sas parking Nord VS2103 LT21;VS PARKING;SLII 410;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT21;NULL;29-01-2025;17-02-2025;19;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS2002 LT20 NIV 9.40;VS PARKING;SLII 408;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 9.40;LT20;29-01-2025;17-02-2025;19;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS2002 LT20 NIV 9.40;VS PARKING;SLII 408;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 9.40;LT20;27-03-2024;25-06-2024;90;VS PARKING;Préventive;SEMESTRIEL - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2
essais asservissement avec siemens
";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS2002 LT20 NIV 9.40;VS PARKING;SLII 408;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 9.40;LT20;27-09-2023;25-06-2024;272;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1
essais asservissement avec siemens
";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR DESENFUMAGE VS2002 LT20 NIV 9.40;VS PARKING;SLII 408;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 9.40;LT20;27-03-2023;06-06-2023;71;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
VS 7A 02 SOUFFLAGE P4 CAP D'AIL;VS PARKING;SLII 383;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;27-09-2023;05-06-2023;-113;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;00h30;Gaston DUBIGNY;Dorothée DAILLY;"intensité GV 28,7A / 29,3A / 30A 
intensité PV  13 A / 13,2A / 12,8A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 7A 02 SOUFFLAGE P4 CAP D'AIL;VS PARKING;SLII 383;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;27-03-2023;05-06-2023;70;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Dorothée DAILLY;"intensité PV : 12,9A   13A    12,7A
intensité GV :  29 A  29,4A     30A
";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 1A 01 SOUFFLAGE P1 CAP D'AIL;VS PARKING;SLII 353;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;03-01-2024;09-01-2024;6;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;"1a 01
Pv 9.1/9.3/9.0
Gv 21.7/21.6/21.3";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 1A 01 SOUFFLAGE P1 CAP D'AIL;VS PARKING;SLII 353;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;03-07-2023;08-10-2023;97;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.0/9.1/9.0
Gv 21.4/21.421.7";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 8A 02 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 389;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;28-09-2023;12-10-2023;14;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.0/9.9/9.7
Gv 21.7/20.9/21.3";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 8A 02 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 389;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;28-03-2023;06-06-2023;70;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h40;Gaston DUBIGNY;Bruno DORIVAL;"intensité pv:9,7A/9,2A/9,6A
intensité gv:19A/19,7A/21,7A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 5A 02 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 373;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;29-09-2023;12-10-2023;13;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 13.0/13.7/13.2
Gv 25.9/25.4/25.8";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 5A 02 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 373;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;29-03-2023;10-05-2023;42;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;"Contrôle électrique de l?ensemble 
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise 
intensite PV:11A
intensité GV:25A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VS 3B 01 SOUFFLAGE P2 CAP D'AIL;VS PARKING;SLII 366;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;29-09-2023;12-10-2023;13;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv9.4/9.5/9.4
Gv 23.3/23.9/23.7";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 3B 01 SOUFFLAGE P2 CAP D'AIL;VS PARKING;SLII 366;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;29-03-2023;07-06-2023;70;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"intensité PV:9,7A/9,7A/9,9A
intensité GV:27,6A/226,3A/27,2A
";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VENTILATEUR PARKING EXTRACTION S03;VS PARKING;Mona 332;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-11-2023;18-03-2024;110;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 8-02-24 avec draguer ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR PARKING EXTRACTION S03;VS PARKING;Mona 332;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-05-2023;28-06-2023;30;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;pas de registre bâtiment non IGH contrôle du bon fonctionnement réalisée avec MES pendant les essais incendie du 26 au 27/06;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
VENTILATEUR PARKING EXTRACTION S03;VS PARKING;Mona 332;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;VS PARKING;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VS 3C 02  SOUFFLAGE P2 ROCHER;VS PARKING;SLII 369;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;30-09-2023;12-10-2023;12;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.1/9.3/9.1
Gv 25.9/25.7/25.9";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 3C 02  SOUFFLAGE P2 ROCHER;VS PARKING;SLII 369;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;30-03-2023;10-05-2023;41;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;"Contrôle électrique de l?ensemble 
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise 
intensité  PV:10A
intensité GV:28A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VS 5B 01 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 374;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;25-01-2024;26-03-2024;61;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;"5b 01 
Pv 9.4/9.4/9.1
Gv 21.3/21.9/21.7";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 5B 01 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 374;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;25-07-2023;10-05-2023;-75;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;"Contrôle électrique de l?ensemble 
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise 
intensité PV:10A
intensité GV:23A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VS 1B 02 SOUFFLAGE P1 CAP D'AIL;VS PARKING;SLII 356;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;01-10-2023;08-10-2023;7;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.2/9/9.3
Gv 22.1/21.9/21.8";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 1B 02 SOUFFLAGE P1 CAP D'AIL;VS PARKING;SLII 356;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;31-03-2023;06-06-2023;67;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h40;Gaston DUBIGNY;Bruno DORIVAL;"intensité PV:9,4A/10,4A/9,4A
intensité GV:26,4A/27A/26A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
EXTRACTEUR P4 CAP D'AIL 33A 01;VS PARKING;SLII 050;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-01-2025;17-02-2025;19;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"test fonctionnement et essaie asservissement
I: pv 4.1A
   gv: 27.2 A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: X
EXTRACTEUR P4 CAP D'AIL 33A 01;VS PARKING;SLII 050;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-06-2024;26-06-2024;13;VS PARKING;Préventive;Calendrier 1 - Maintenance 3;00h30;Sylvie DESPREZ;Patrick CHARLES;"14/12/2023
visite de maintenance type 2 
essaie asservissement avec siemens
I: pv 4A Gv 27A";NULL;NULL
EXTRACTEUR P4 CAP D'AIL 33A 01;VS PARKING;SLII 050;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-12-2023;26-06-2024;196;VS PARKING;Préventive;Calendrier 1 - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;"26/04/2023
visite de maintenance type 1 
essaie asservissement avec siemens
I: pv 4A Gv 27A";NULL;NULL
EXTRACTEUR P4 CAP D'AIL 33A 01;VS PARKING;SLII 050;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-06-2023;12-06-2023;0;VS PARKING;Préventive;Calendrier 1 - Maintenance 1;00h20;Thérèse DOUARD;Dorothée DAILLY;"Ras 
";NULL;NULL
VS 1B 01 SOUFFLAGE P1 CAP D'AIL;VS PARKING;SLII 355;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;01-10-2023;08-10-2023;7;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.1/9.1/9.4
Gv 21.6/21.9/21.5";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 1B 01 SOUFFLAGE P1 CAP D'AIL;VS PARKING;SLII 355;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;31-03-2023;06-06-2023;67;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h40;Gaston DUBIGNY;Bruno DORIVAL;"intensité PV:10A/10,1A/10,6A
intensité GV:31,9A/30,7A/30,4A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 2A 02 SOUFFLAGE P1 ROCHER;VS PARKING;SLII 361;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;01-10-2023;11-10-2023;10;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 5.8/6.0/6.2
Gv 15.0/15.6/15.4";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 2A 02 SOUFFLAGE P1 ROCHER;VS PARKING;SLII 361;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;31-03-2023;10-05-2023;40;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Dorothée DAILLY;"Contrôle électrique de l?ensemble 
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise
intensité PV:7A
intensité GV:12A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VENTILATEUR PARKING EXTRACTION S05;VS PARKING;Mona 335;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2023;18-03-2024;109;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 8-02-24 avec draguer ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR PARKING EXTRACTION S05;VS PARKING;Mona 335;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2023;14-06-2023;15;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;intensité PV I1 1,12A I2 1,68 I3 1,12A  GV I1 3,57A I2 3,60A I3 3,8A tension P1 405V P2 408V P3 405V Attention pas de registre de sécurité dans le bâtiment car bâtiment non considéré IGH ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VENTILATEUR PARKING EXTRACTION S05;VS PARKING;Mona 335;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;VS PARKING;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILATEUR PARKING INSUFFLATION S05;VS PARKING;Mona 336;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2023;18-03-2024;109;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 8-02-24 avec draguer ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR PARKING INSUFFLATION S05;VS PARKING;Mona 336;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2023;14-06-2023;15;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;p1 403V p2 406V p3 406v Intensité PV I1 1,72A I2 1,68A I3 1,70A GV I1 7,10A I2 7,12A I3 7,11A Attention pas de registre de sécurité dans le bâtiment car bâtiment non considéré IGH ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: X
VENTILATEUR PARKING INSUFFLATION S05;VS PARKING;Mona 336;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;VS PARKING;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VENTILATEUR PARKING EXTRACTION SS01;VS PARKING;Mona 328;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-11-2023;18-03-2024;113;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer avec draguer le 8-02-24 ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR PARKING EXTRACTION SS01;VS PARKING;Mona 328;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-05-2023;28-06-2023;33;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;contrôle réalisée le 26 et 27/06 pendant les essais incendie avec MES pas de registre de sécurité bâtiment non igh;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
VENTILATEUR PARKING EXTRACTION SS01;VS PARKING;Mona 328;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;VS PARKING;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VS 1C 01 SOUFFLAGE P1 CENTRE;VS PARKING;SLII 358;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;03-10-2023;11-10-2023;8;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.7/9.4/10.1
Gv 29.3/29.5/30.2";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 1C 01 SOUFFLAGE P1 CENTRE;VS PARKING;SLII 358;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;03-04-2023;10-05-2023;37;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;"Contrôle électrique de l?ensemble 
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise 
intensité PV:10A
intensité GV:24A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VENTILATEUR DESENFUMAGE GV sas parking Nord VS2102 LT21;VS PARKING;SLII 409;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 9.40;LT20;29-01-2025;17-02-2025;19;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VS 4A 02  SOUFFLAGE P2 ROCHER;VS PARKING;SLII 371;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;05-08-2024;24-10-2024;80;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Thérèse DOUARD;Patrick CHARLES;"Pv: 9.6/9.4/9.6
Gv 23.9/24.2/23.8 ";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 4A 01  SOUFFLAGE P2 ROCHER;VS PARKING;SLII 370;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;03-03-2024;07-05-2024;65;VS PARKING;Préventive;SEMESTRIEL - Maintenance 3;01h00;Thérèse DOUARD;Dorothée DAILLY;"Pv: 9.0/9.3/9.0
Gv: 20.8/20.4/20.4";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 4A 01  SOUFFLAGE P2 ROCHER;VS PARKING;SLII 370;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;03-09-2023;12-10-2023;39;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv8.8/9.1/8.7
Gv 19.4/20.1/19.9";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 4A 01  SOUFFLAGE P2 ROCHER;VS PARKING;SLII 370;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;03-03-2023;10-05-2023;68;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;"Contrôle électrique de l?ensemble 
