Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise 
intensité PV:9A
intensité GV:23A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VS 3B 02 SOUFFLAGE P2 CAP D'AIL;VS PARKING;SLII 367;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;03-09-2023;12-10-2023;39;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.9/9.5/9.8
Gv 26.7/26.9/27.2";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 3B 02 SOUFFLAGE P2 CAP D'AIL;VS PARKING;SLII 367;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P2;NULL;03-03-2023;10-05-2023;68;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;"Contrôle électrique de l?ensemble 
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise 
intensité PV: 10A
intensité GV: 24A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VS 5C 01 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 376;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;10-10-2023;17-10-2023;7;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;"Pv 9.3/9.1/9.0
Gv 23.6/23.2/23.5";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 5C 01 SOUFFLAGE P3 CAP D'AIL;VS PARKING;SLII 376;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;10-04-2023;05-06-2023;56;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Dorothée DAILLY;"intensité PV:9,6A/9,2A/10,6A
intensité GV:21,9A/22,1A/24A
";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 1C 02 SOUFFLAGE P1 CENTRE;VS PARKING;SLII 359;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;10-01-2024;11-01-2024;1;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;"1c 02
Pv 8.9/8.9/8.6
Gv 21.3/22.1/21.9";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 1C 02 SOUFFLAGE P1 CENTRE;VS PARKING;SLII 359;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;10-07-2023;11-10-2023;93;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 8.6/8.9/8.1
Gv 21.0/22.4/21.7";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 1B 03 SOUFFLAGE P1 CAP D'AIL;VS PARKING;SLII 357;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;08-09-2023;08-10-2023;30;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.4/9.8/9.9
Gv 21.9/21.5/21.8";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 1B 03 SOUFFLAGE P1 CAP D'AIL;VS PARKING;SLII 357;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;08-03-2023;30-05-2023;83;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h40;Thérèse DOUARD;Bruno DORIVAL;"I pv: 9.3/9.6/9.1
I gv: 27.2/27.6/27.1 ";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 7B 01 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 384;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;31-01-2024;07-05-2024;97;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Dorothée DAILLY;"Pv: 9.8/9.8/9.4
Gv: 23.1/22.6/22.4";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 7B 01 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 384;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;31-07-2023;27-09-2023;58;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.3/9.4/9.2
Gv 21.7/22/21.8";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VENTILATEUR PARKING INSUFFLATION S04;VS PARKING;Mona 333;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2023;18-03-2024;109;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 8-02-24 avec draguer;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR PARKING INSUFFLATION S04;VS PARKING;Mona 333;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2023;20-06-2023;21;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Dorothée DAILLY; intensité PV I1 5,2A I2 5,2A I3 5A GV I1 14,2A I2 14,2A I3 14,3A tension 405V 406V 406V pas de registre de sécurité car pas considéré comme IGH ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VENTILATEUR PARKING INSUFFLATION S04;VS PARKING;Mona 333;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;VS PARKING;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VS 6B 01 SOUFFLAGE P3 ROCHER;VS PARKING;SLII 380;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;09-09-2023;03-10-2023;24;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 13.1/13.4/13.2
Gv 24.7/24.9/24.9";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 6B 01 SOUFFLAGE P3 ROCHER;VS PARKING;SLII 380;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;09-03-2023;10-05-2023;62;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Bruno DORIVAL;"Contrôle électrique de l?ensemble 
Vérification des asservissements et commandes GTC
Resserage des connexions de l?armoire électrique 
Contrôle état grilles de soufflage et de reprise 
intensité PV:9A
intensité GV:24A";NULL;Remplacement des filtres: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Dépoussiérage des aubes de la roue du ventilateur: O, Renseigner registre sécurité du client: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O
VS 7C 01 SOUFFLAGE P4 CAP D'AIL;VS PARKING;SLII 386;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;09-09-2023;27-09-2023;18;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 8.9/9/9.2
Gv  23/22.8/23.1 ";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 7C 01 SOUFFLAGE P4 CAP D'AIL;VS PARKING;SLII 386;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;09-03-2023;30-05-2023;82;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h40;Thérèse DOUARD;Bruno DORIVAL;"I pv: 7.3/7.5/7.3
I gv: 25.4/25.7/25.2 ";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VENTILATEUR PARKING EXTRACTION S04;VS PARKING;Mona 334;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-11-2023;18-03-2024;122;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 8-02-24 avec draguer ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR PARKING EXTRACTION S04;VS PARKING;Mona 334;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-05-2023;14-06-2023;28;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;tension p1 405V p2 408V p3 408V  intensité pv I1 2,22A I2 2,18A I3 2,22A   gv I1 5,16A I,2 5,10A I3 5,16A Attention pas de registre de sécurité dans le bâtiment car bâtiment non considéré IGH ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: X
VENTILATEUR PARKING EXTRACTION S04;VS PARKING;Mona 334;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;VS PARKING;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
EXTRACTEUR P4 CAP D'AIL 33A 02;VS PARKING;SLII 427;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;29-01-2025;20-02-2025;22;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: PV 4A
  Gv 26 A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VENTILATEUR PARKING INSUFFLATION S03?VAD-01;VS PARKING;Mona 331;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2023;18-03-2024;109;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 8-02-24 ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VENTILATEUR PARKING INSUFFLATION S03?VAD-01;VS PARKING;Mona 331;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2023;28-06-2023;29;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;essai fonctionnement réalisée pendant maintenance DI du 26 au 27/06 avec MES  pas de registre sécurité bâtiment non IGH ;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: O
VENTILATEUR PARKING INSUFFLATION S03?VAD-01;VS PARKING;Mona 331;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;VS PARKING;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VS 7A 01 SOUFFLAGE P4 CAP D'AIL;VS PARKING;SLII 382;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;10-09-2023;27-09-2023;17;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.5/9.7/9.5
Gv 28.6/28.6/28.5";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 7A 01 SOUFFLAGE P4 CAP D'AIL;VS PARKING;SLII 382;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;10-03-2023;30-05-2023;81;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h40;Thérèse DOUARD;Bruno DORIVAL;"I pv: 12.2/12.6/12.7
I gv:  30.2/30.9/30.5 ";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 2B 01 SOUFFLAGE P1 ROCHER;VS PARKING;SLII 362;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;01-12-2024;01-12-2024;0;VS PARKING;Curative;remplacement grille de protection ;01h00;Thérèse DOUARD;Patrick CHARLES;"déposer ancienne grille Hs 
mise en place de la nouvelle et adaptation Ok 
teste concluant ";NULL;NULL
VS 2B 01 SOUFFLAGE P1 ROCHER;VS PARKING;SLII 362;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;10-09-2023;11-10-2023;31;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.9/10.1/9.8
Gv 25.4/25.2/25.5";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 2B 01 SOUFFLAGE P1 ROCHER;VS PARKING;SLII 362;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P1;NULL;10-03-2023;01-06-2023;83;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h40;Thérèse DOUARD;Bruno DORIVAL;"I pv: 9.9/9.5/9.6 A
I gv: 23.0/22.6/22.9 A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 6B 02 SOUFFLAGE P3 ROCHER;VS PARKING;SLII 381;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;11-10-2023;17-10-2023;6;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;"Pv 13.2/13.1/12.1
Gv 24.0/24.7/24.1";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 6B 02 SOUFFLAGE P3 ROCHER;VS PARKING;SLII 381;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P3;NULL;11-04-2023;05-06-2023;55;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Gaston DUBIGNY;Dorothée DAILLY;"intensité PV:13,5A/13,8A/12,7A
intensité GV:25,2A/27,5A/24,7A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 8A 01 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 388;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;11-10-2023;12-10-2023;1;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;"Pv 9.2/9.8/9.6
Gv 21.6/21.4/21.8";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 8A 01 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 388;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;11-04-2023;06-06-2023;56;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h40;Gaston DUBIGNY;Bruno DORIVAL;"intensité PV:9,6A/9,4A/9,7A
intensité GV:20,3A/19,9A/22,7A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VENTILATEUR SOUFFLAGE  VS21A0 LT21;VS PARKING;SLII 411;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;LT21;NULL;29-01-2025;17-02-2025;19;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle de fonctionnement realiser avec apave et siemens le 01/25;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Vérification du bon fonctionnement des pressostats: X, Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Renseigner registre sécurité du client: X
VS 8B 02 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 391;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;12-10-2023;29-10-2023;17;VS PARKING;Préventive;SEMESTRIEL - Maintenance 2;01h00;Thérèse DOUARD;Dorothée DAILLY;"Pv 13.4/.13.7/13.5
Gv 40.1/40.3/40.1";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Vérification du bon fonctionnement des pressostats: O, Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Renseigner registre sécurité du client: O
VS 8B 02 SOUFFLAGE P4 ROCHER;VS PARKING;SLII 391;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;P4;NULL;12-04-2023;05-06-2023;54;VS PARKING;Préventive;SEMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;"ref:18Aet48A PV=12,8A13,8A,14,2A
GV=29,4A31,7A,28,4A";NULL;Remplacement des filtres: O
PLIEUSE EPONGE;PLIEUSE EPONGE BUANDERIE;2F 095;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-09-2023;26-09-2023;0;PLIEUSE EPONGE BUANDERIE;Curative;entretien complet de la semaine ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet ;NULL;NULL
PLIEUSE EPONGE;PLIEUSE EPONGE BUANDERIE;2F 095;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-09-2023;19-09-2023;0;PLIEUSE EPONGE BUANDERIE;Préventive;entretien complet ;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;NULL
PLIEUSE EPONGE;PLIEUSE EPONGE BUANDERIE;2F 095;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;08-09-2023;13-09-2023;5;PLIEUSE EPONGE BUANDERIE;Préventive;l entretien d aujourd'hui n a pu être fait manque de personnel technique ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;NULL
PLIEUSE EPONGE;PLIEUSE EPONGE BUANDERIE;2F 095;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-09-2023;07-09-2023;3;PLIEUSE EPONGE BUANDERIE;Préventive;l entretien du 01/09/23 n a pu être fait  manque du personnel technique ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien réalisé hier soir en complet ;NULL;NULL
PLIEUSE EPONGE;PLIEUSE EPONGE BUANDERIE;2F 095;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;28-08-2023;28-08-2023;0;PLIEUSE EPONGE BUANDERIE;Préventive;entretien de la semaine ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;Maintenance impossible à réaliser faute de présence du personnel du service technique;NULL
PLIEUSE EPONGE;PLIEUSE EPONGE BUANDERIE;2F 095;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-04-2023;28-06-2023;70;PLIEUSE EPONGE BUANDERIE;Préventive;Calendrier 1 - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de la machine ;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-15-02;BOUCHES EXT _DIFFUSEURS;Mona 173;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-10-2024;30-10-2024;19;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 26/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-15-02;BOUCHES EXT _DIFFUSEURS;Mona 173;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-04-2024;14-05-2024;33;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-15-02;BOUCHES EXT _DIFFUSEURS;Mona 173;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance fait le 04-12;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-15-02;BOUCHES EXT _DIFFUSEURS;Mona 173;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2023;15-05-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-15-02;BOUCHES EXT _DIFFUSEURS;Mona 173;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2022;23-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE DE SOUFFLAGE BEIP ENTRE SOL;BOUCHES EXT _DIFFUSEURS;Mona 321;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-10-2024;04-11-2024;23;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 10/10/2024 par David ;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE DE SOUFFLAGE BEIP ENTRE SOL;BOUCHES EXT _DIFFUSEURS;Mona 321;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-04-2024;04-11-2024;206;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 18/03/2024 par Teo ;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE DE SOUFFLAGE BEIP ENTRE SOL;BOUCHES EXT _DIFFUSEURS;Mona 321;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT E/SL CAVES;BOUCHES EXT _DIFFUSEURS;Mona 319;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGRO M-01-04;BOUCHES EXT _DIFFUSEURS;Mona 035;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-05-2024;27-03-2024;-44;BOUCHES EXT _DIFFUSEURS;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 26-03-24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-01-04;BOUCHES EXT _DIFFUSEURS;Mona 035;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 05-12;NULL;NULL
BOUCHE EXT et HYGRO M-01-04;BOUCHES EXT _DIFFUSEURS;Mona 035;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-05-2023;09-05-2023;-1;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 11-04;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGRO M-01-04;BOUCHES EXT _DIFFUSEURS;Mona 035;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-10-2022;18-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE AIR AUTOREGLABLE M03 03;BOUCHES EXT _DIFFUSEURS;Mona 049;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-11-2024;30-10-2024;-25;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par david et kevin le 2/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M03 03;BOUCHES EXT _DIFFUSEURS;Mona 049;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2024;02-04-2024;-52;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M03 03;BOUCHES EXT _DIFFUSEURS;Mona 049;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-11-2023;28-11-2023;3;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M03 03;BOUCHES EXT _DIFFUSEURS;Mona 049;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-05-2023;09-05-2023;-1;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 10-05;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE AIR AUTOREGLABLE M03 03;BOUCHES EXT _DIFFUSEURS;Mona 049;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-10-2022;21-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-05-03;BOUCHES EXT _DIFFUSEURS;Mona 076;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;12-10-2024;04-11-2024;23;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 01/10/2024 par Kevin et David;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-05-03;BOUCHES EXT _DIFFUSEURS;Mona 076;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;12-04-2024;29-03-2024;-13;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-05-03;BOUCHES EXT _DIFFUSEURS;Mona 076;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 24-11 ;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-05-03;BOUCHES EXT _DIFFUSEURS;Mona 076;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;22-05-2023;31-05-2023;9;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-05;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR AUTOREGLABLE M-05-03;BOUCHES EXT _DIFFUSEURS;Mona 076;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;28-10-2022;28-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR RESTAURANT;BOUCHES EXT _DIFFUSEURS;Mona 028;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-04-2024;29-10-2024;199;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisé par Teo le 25/04/2024;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR RESTAURANT;BOUCHES EXT _DIFFUSEURS;Mona 028;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-10-2023;29-10-2024;382;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par Teo le 19/10/2024;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR RESTAURANT;BOUCHES EXT _DIFFUSEURS;Mona 028;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-10-2023;26-10-2023;13;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR RESTAURANT;BOUCHES EXT _DIFFUSEURS;Mona 028;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-10-2022;17-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-08-03;BOUCHES EXT _DIFFUSEURS;Mona 112;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;12-10-2024;04-11-2024;23;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 30/09/2024 par Axel ;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-08-03;BOUCHES EXT _DIFFUSEURS;Mona 112;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;12-04-2024;12-04-2024;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-08-03;BOUCHES EXT _DIFFUSEURS;Mona 112;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 04-12;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-08-03;BOUCHES EXT _DIFFUSEURS;Mona 112;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;08-11-2022;08-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-06-01;BOUCHES EXT _DIFFUSEURS;Mona 092;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;20-12-2024;29-10-2024;-51;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 4/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-06-01;BOUCHES EXT _DIFFUSEURS;Mona 092;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;20-06-2024;03-06-2024;-16;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;ras fait le 08-04;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-06-01;BOUCHES EXT _DIFFUSEURS;Mona 092;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;11-04-2024;08-04-2024;-2;BOUCHES EXT _DIFFUSEURS;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-06-01;BOUCHES EXT _DIFFUSEURS;Mona 092;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;20-12-2023;26-12-2023;6;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 29-11;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-06-01;BOUCHES EXT _DIFFUSEURS;Mona 092;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;01-11-2022;01-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-12-03;BOUCHES EXT _DIFFUSEURS;Mona 146;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;12-10-2024;30-10-2024;18;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 25/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-12-03;BOUCHES EXT _DIFFUSEURS;Mona 146;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;12-04-2024;03-06-2024;52;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;ras fait le 29-03;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
