Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BOUCHE EXT et HYGROREGLABLE M-12-03;BOUCHES EXT _DIFFUSEURS;Mona 146;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;23-05-2023;25-05-2023;2;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-12-03;BOUCHES EXT _DIFFUSEURS;Mona 146;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;16-11-2022;16-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE AIR AUTOREGLABLE M06 02;BOUCHES EXT _DIFFUSEURS;Mona 088;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 02;01-12-2024;29-10-2024;-32;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 4/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M06 02;BOUCHES EXT _DIFFUSEURS;Mona 088;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 02;01-06-2024;08-04-2024;-53;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M06 02;BOUCHES EXT _DIFFUSEURS;Mona 088;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 02;01-12-2023;21-11-2023;-9;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance effectuée le 8-11;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M06 02;BOUCHES EXT _DIFFUSEURS;Mona 088;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 02;09-05-2023;08-05-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE AIR AUTOREGLABLE M06 02;BOUCHES EXT _DIFFUSEURS;Mona 088;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 02;01-11-2022;01-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-10-03;BOUCHES EXT _DIFFUSEURS;Mona 134;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 03;13-10-2024;04-11-2024;22;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h05;Géraldine DAUBIGNY;Benoît CROZET;maintenance non réalisée car résident absent pendant la campagne et non autorisation de clés ;NULL;Nettoyage et dépoussiérage: O, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-10-03;BOUCHES EXT _DIFFUSEURS;Mona 134;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 03;13-04-2024;04-11-2024;205;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h05;Géraldine DAUBIGNY;Benoît CROZET;maintenance non réalisée car résident absent pendant la campagne et non autorisation de clés ;NULL;Nettoyage et dépoussiérage: O, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-10-03;BOUCHES EXT _DIFFUSEURS;Mona 134;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 03;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 07-12;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-10-03;BOUCHES EXT _DIFFUSEURS;Mona 134;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 03;11-11-2022;11-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-19-02;BOUCHES EXT _DIFFUSEURS;Mona 209;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-10-2024;30-10-2024;5;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 20/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-19-02;BOUCHES EXT _DIFFUSEURS;Mona 209;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-04-2024;03-05-2024;8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-19-02;BOUCHES EXT _DIFFUSEURS;Mona 209;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 30-11 ;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-19-02;BOUCHES EXT _DIFFUSEURS;Mona 209;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2023;25-05-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-19-02;BOUCHES EXT _DIFFUSEURS;Mona 209;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-12-2022;02-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-15-03;BOUCHES EXT _DIFFUSEURS;Mona 169;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;14-10-2024;11-09-2024;-32;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h15;Joseph DRUET;Benoît CROZET;ras;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-15-03;BOUCHES EXT _DIFFUSEURS;Mona 169;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;14-04-2024;07-05-2024;23;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-15-03;BOUCHES EXT _DIFFUSEURS;Mona 169;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-10-2023;23-10-2023;3;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: X, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-15-03;BOUCHES EXT _DIFFUSEURS;Mona 169;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2022;23-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT SANIT TGBT;BOUCHES EXT _DIFFUSEURS;Mona 320;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2024;04-11-2024;158;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 15/10/2024;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT SANIT TGBT;BOUCHES EXT _DIFFUSEURS;Mona 320;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2023;04-11-2024;340;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 10/10/2024 par Teo ;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT SANIT TGBT;BOUCHES EXT _DIFFUSEURS;Mona 320;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-12-01;BOUCHES EXT _DIFFUSEURS;Mona 152;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;16-10-2024;30-10-2024;14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel le 26/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-12-01;BOUCHES EXT _DIFFUSEURS;Mona 152;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;16-04-2024;18-04-2024;2;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-12-01;BOUCHES EXT _DIFFUSEURS;Mona 152;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;25-10-2023;25-10-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-12-01;BOUCHES EXT _DIFFUSEURS;Mona 152;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;17-11-2022;17-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-19-03;BOUCHES EXT _DIFFUSEURS;Mona 205;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-10-2024;30-10-2024;7;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 17/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-19-03;BOUCHES EXT _DIFFUSEURS;Mona 205;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-04-2024;07-05-2024;20;BOUCHES EXT _DIFFUSEURS;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-19-03;BOUCHES EXT _DIFFUSEURS;Mona 205;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-12-2023;16-10-2023;-46;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 16 octobre ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-19-03;BOUCHES EXT _DIFFUSEURS;Mona 205;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-06-2023;26-05-2023;-6;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR AUTOREGLABLE M-19-03;BOUCHES EXT _DIFFUSEURS;Mona 205;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2022;01-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-07-05;BOUCHES EXT _DIFFUSEURS;Mona 103;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;17-10-2024;30-10-2024;13;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 18/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-07-05;BOUCHES EXT _DIFFUSEURS;Mona 103;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;17-04-2024;26-04-2024;9;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-07-05;BOUCHES EXT _DIFFUSEURS;Mona 103;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;03-11-2022;03-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-08-03;BOUCHES EXT _DIFFUSEURS;Mona 113;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;18-10-2024;04-11-2024;17;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 30/09/2024 par Axel ;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-08-03;BOUCHES EXT _DIFFUSEURS;Mona 113;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;18-04-2024;12-04-2024;-5;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-08-03;BOUCHES EXT _DIFFUSEURS;Mona 113;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 04-12;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-08-03;BOUCHES EXT _DIFFUSEURS;Mona 113;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 03;08-11-2022;08-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-19-03;BOUCHES EXT _DIFFUSEURS;Mona 206;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-10-2024;30-10-2024;11;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 17/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-19-03;BOUCHES EXT _DIFFUSEURS;Mona 206;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-04-2024;07-05-2024;18;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-19-03;BOUCHES EXT _DIFFUSEURS;Mona 206;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-11-2023;16-10-2023;-40;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 16 octobre ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-19-03;BOUCHES EXT _DIFFUSEURS;Mona 206;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-05-2023;26-05-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-19-03;BOUCHES EXT _DIFFUSEURS;Mona 206;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2022;01-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-04-01;BOUCHES EXT _DIFFUSEURS;Mona 068;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 01;28-11-2024;29-10-2024;-29;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 10/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-04-01;BOUCHES EXT _DIFFUSEURS;Mona 068;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 01;28-05-2024;23-04-2024;-34;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-04-01;BOUCHES EXT _DIFFUSEURS;Mona 068;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 01;28-11-2023;28-11-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-04-01;BOUCHES EXT _DIFFUSEURS;Mona 068;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 01;26-10-2022;26-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-18-01;BOUCHES EXT _DIFFUSEURS;Mona 202;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-11-2024;30-10-2024;-18;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 23/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-18-01;BOUCHES EXT _DIFFUSEURS;Mona 202;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-05-2024;03-05-2024;-14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-18-01;BOUCHES EXT _DIFFUSEURS;Mona 202;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-11-2023;03-05-2024;167;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;doublon;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-18-01;BOUCHES EXT _DIFFUSEURS;Mona 202;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;31-05-2023;31-05-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR AUTOREGLABLE M-18-01;BOUCHES EXT _DIFFUSEURS;Mona 202;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2022;01-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-04-04;BOUCHES EXT _DIFFUSEURS;Mona 070;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;20-10-2024;29-10-2024;9;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 17/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-04-04;BOUCHES EXT _DIFFUSEURS;Mona 070;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;20-04-2024;30-04-2024;10;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-04-04;BOUCHES EXT _DIFFUSEURS;Mona 070;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 22-11 ;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-04-04;BOUCHES EXT _DIFFUSEURS;Mona 070;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;15-05-2023;15-05-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 12-05;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-04-04;BOUCHES EXT _DIFFUSEURS;Mona 070;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;27-10-2022;27-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-19-01;BOUCHES EXT _DIFFUSEURS;Mona 211;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-10-2024;30-10-2024;10;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 28/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-19-01;BOUCHES EXT _DIFFUSEURS;Mona 211;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-04-2024;11-04-2024;-8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-19-01;BOUCHES EXT _DIFFUSEURS;Mona 211;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 05-12;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-19-01;BOUCHES EXT _DIFFUSEURS;Mona 211;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-05-2023;31-05-2023;8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-05;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR AUTOREGLABLE M-19-01;BOUCHES EXT _DIFFUSEURS;Mona 211;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-12-2022;02-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE AIR AUTOREGLABLE M 04 03;BOUCHES EXT _DIFFUSEURS;Mona 061;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-10-2024;29-10-2024;8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 14/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M 04 03;BOUCHES EXT _DIFFUSEURS;Mona 061;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-04-2024;26-04-2024;5;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M 04 03;BOUCHES EXT _DIFFUSEURS;Mona 061;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2023;01-06-2023;17;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE AIR AUTOREGLABLE M 04 03;BOUCHES EXT _DIFFUSEURS;Mona 061;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-10-2022;25-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-18-02;BOUCHES EXT _DIFFUSEURS;Mona 200;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-11-2024;30-10-2024;-21;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 24/09/24;NULL;Nettoyage et dépoussiérage: O, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: X
BOUCHE EXT et HYGROREGLABLE M-18-02;BOUCHES EXT _DIFFUSEURS;Mona 200;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-05-2024;03-06-2024;13;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-18-02;BOUCHES EXT _DIFFUSEURS;Mona 200;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-11-2023;28-11-2023;7;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-18-02;BOUCHES EXT _DIFFUSEURS;Mona 200;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-04-2023;17-05-2023;28;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-18-02;BOUCHES EXT _DIFFUSEURS;Mona 200;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2022;30-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGRO M-00-01;BOUCHES EXT _DIFFUSEURS;Mona 026;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-10-2024;04-11-2024;11;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée le 27/09/2024 par Axel;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-00-01;BOUCHES EXT _DIFFUSEURS;Mona 026;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-04-2024;30-04-2024;6;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-00-01;BOUCHES EXT _DIFFUSEURS;Mona 026;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 30-11;NULL;NULL
BOUCHE EXT et HYGRO M-00-01;BOUCHES EXT _DIFFUSEURS;Mona 026;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-05-2023;05-05-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGRO M-00-01;BOUCHES EXT _DIFFUSEURS;Mona 026;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-10-2022;17-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR M-01-04;BOUCHES EXT _DIFFUSEURS;Mona 034;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-10-2024;29-10-2024;4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 11/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR M-01-04;BOUCHES EXT _DIFFUSEURS;Mona 034;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-04-2024;27-03-2024;-28;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 26-03-24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR M-01-04;BOUCHES EXT _DIFFUSEURS;Mona 034;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 05-12;NULL;NULL
ENTREE D AIR M-01-04;BOUCHES EXT _DIFFUSEURS;Mona 034;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-05-2023;09-05-2023;-1;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 11-04;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR M-01-04;BOUCHES EXT _DIFFUSEURS;Mona 034;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-10-2022;18-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-22-01;BOUCHES EXT _DIFFUSEURS;Mona 217;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-11-2024;30-10-2024;-28;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 12/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-22-01;BOUCHES EXT _DIFFUSEURS;Mona 217;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-05-2024;23-04-2024;-34;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-22-01;BOUCHES EXT _DIFFUSEURS;Mona 217;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-11-2023;28-11-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-22-01;BOUCHES EXT _DIFFUSEURS;Mona 217;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-04-2023;07-06-2023;40;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR AUTOREGLABLE M-22-01;BOUCHES EXT _DIFFUSEURS;Mona 217;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-12-2022;06-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT M-06-04;BOUCHES EXT _DIFFUSEURS;Mona 095;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 04;27-11-2024;29-10-2024;-28;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisée par David le 16/10/24
pas de possibilité de nettoyage bouche vmc 
Chambre 2 servant de remise";NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT M-06-04;BOUCHES EXT _DIFFUSEURS;Mona 095;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 04;27-05-2024;09-04-2024;-47;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT M-06-04;BOUCHES EXT _DIFFUSEURS;Mona 095;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 04;27-11-2023;28-11-2023;1;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT M-06-04;BOUCHES EXT _DIFFUSEURS;Mona 095;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 04;27-04-2023;11-05-2023;14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT M-06-04;BOUCHES EXT _DIFFUSEURS;Mona 095;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 04;02-11-2022;02-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-14-03;BOUCHES EXT _DIFFUSEURS;Mona 161;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-10-2024;04-11-2024;7;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h05;Géraldine DAUBIGNY;Benoît CROZET;maintenance non réalisée car résident absent pendant la campagne et non autorisation de clés ;NULL;Nettoyage et dépoussiérage: O, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-14-03;BOUCHES EXT _DIFFUSEURS;Mona 161;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-04-2024;30-04-2024;2;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-14-03;BOUCHES EXT _DIFFUSEURS;Mona 161;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-11-2023;26-10-2023;-10;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-14-03;BOUCHES EXT _DIFFUSEURS;Mona 161;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-05-2023;19-04-2023;-16;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-14-03;BOUCHES EXT _DIFFUSEURS;Mona 161;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-11-2022;21-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE AIR AUTOREGLABLE M03 02;BOUCHES EXT _DIFFUSEURS;Mona 052;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-11-2024;29-10-2024;-30;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 11/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M03 02;BOUCHES EXT _DIFFUSEURS;Mona 052;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-05-2024;10-04-2024;-48;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M03 02;BOUCHES EXT _DIFFUSEURS;Mona 052;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-11-2023;28-11-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
