Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
ENTREE AIR AUTOREGLABLE M03 02;BOUCHES EXT _DIFFUSEURS;Mona 052;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-05-2023;25-04-2023;-14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE AIR AUTOREGLABLE M03 02;BOUCHES EXT _DIFFUSEURS;Mona 052;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-10-2022;24-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-05-04;BOUCHES EXT _DIFFUSEURS;Mona 083;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 04;29-10-2024;29-10-2024;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisée par David le 16/10/24
pas de possibilité de nettoyage VMC pièces sert de remise ";NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-05-04;BOUCHES EXT _DIFFUSEURS;Mona 083;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 04;29-04-2024;03-06-2024;35;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;ras fait le 11-04;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-05-04;BOUCHES EXT _DIFFUSEURS;Mona 083;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 04;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 28-11;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-05-04;BOUCHES EXT _DIFFUSEURS;Mona 083;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 04;11-05-2023;08-05-2023;-2;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-05-04;BOUCHES EXT _DIFFUSEURS;Mona 083;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 04;31-10-2022;31-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-13-03;BOUCHES EXT _DIFFUSEURS;Mona 154;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 03;30-10-2024;30-10-2024;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par david et kevin le 2/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-13-03;BOUCHES EXT _DIFFUSEURS;Mona 154;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 03;30-04-2024;03-06-2024;34;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;ras fait le 02-05;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-13-03;BOUCHES EXT _DIFFUSEURS;Mona 154;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 03;12-11-2023;20-10-2023;-22;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-13-03;BOUCHES EXT _DIFFUSEURS;Mona 154;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 03;12-05-2023;20-04-2023;-21;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-13-03;BOUCHES EXT _DIFFUSEURS;Mona 154;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 03;17-11-2022;17-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-15-02;BOUCHES EXT _DIFFUSEURS;Mona 172;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-10-2024;30-10-2024;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 26/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-15-02;BOUCHES EXT _DIFFUSEURS;Mona 172;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-04-2024;14-05-2024;14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-15-02;BOUCHES EXT _DIFFUSEURS;Mona 172;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance fait le 04-12;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 04-12;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-15-02;BOUCHES EXT _DIFFUSEURS;Mona 172;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-05-2023;15-05-2023;2;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-15-02;BOUCHES EXT _DIFFUSEURS;Mona 172;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2022;23-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-04-01;BOUCHES EXT _DIFFUSEURS;Mona 067;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 01;28-11-2024;29-10-2024;-29;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 10/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-04-01;BOUCHES EXT _DIFFUSEURS;Mona 067;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 01;28-05-2024;23-04-2024;-34;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-04-01;BOUCHES EXT _DIFFUSEURS;Mona 067;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 01;28-11-2023;28-11-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-04-01;BOUCHES EXT _DIFFUSEURS;Mona 067;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 01;17-05-2023;31-05-2023;14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 13-04;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR AUTOREGLABLE M-04-01;BOUCHES EXT _DIFFUSEURS;Mona 067;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 01;26-10-2022;26-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-15-03;BOUCHES EXT _DIFFUSEURS;Mona 170;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-11-2024;11-09-2024;-51;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h15;Joseph DRUET;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-15-03;BOUCHES EXT _DIFFUSEURS;Mona 170;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-05-2024;07-05-2024;5;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-15-03;BOUCHES EXT _DIFFUSEURS;Mona 170;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-11-2023;23-10-2023;-25;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-15-03;BOUCHES EXT _DIFFUSEURS;Mona 170;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-05-2023;31-05-2023;13;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-04;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-15-03;BOUCHES EXT _DIFFUSEURS;Mona 170;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2022;23-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-16-03;BOUCHES EXT _DIFFUSEURS;Mona 179;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-11-2024;30-10-2024;-16;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 25/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-16-03;BOUCHES EXT _DIFFUSEURS;Mona 179;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-11-2023;19-10-2023;-30;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-16-03;BOUCHES EXT _DIFFUSEURS;Mona 179;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-05-2023;24-04-2023;-24;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-16-03;BOUCHES EXT _DIFFUSEURS;Mona 179;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-11-2022;24-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT  WC H/F CABINE;BOUCHES EXT _DIFFUSEURS;Mona 316;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-09-2024;29-10-2024;37;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David  et kevin le 28/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT  WC H/F CABINE;BOUCHES EXT _DIFFUSEURS;Mona 316;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-03-2024;18-03-2024;-3;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 18-03-24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT  WC H/F CABINE;BOUCHES EXT _DIFFUSEURS;Mona 316;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-05-2023;28-06-2023;37;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h30;Géraldine DAUBIGNY;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT  WC H/F CABINE;BOUCHES EXT _DIFFUSEURS;Mona 316;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-13-02;BOUCHES EXT _DIFFUSEURS;Mona 403;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-12-2024;30-10-2024;-32;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h05;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisé par David le 23/10/24
Le cliente n'a pas voulu que je fasse le nettoyage des Bouches d'aération ";NULL;Nettoyage et dépoussiérage: O, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-13-02;BOUCHES EXT _DIFFUSEURS;Mona 403;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-06-2024;15-05-2024;-17;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-13-02;BOUCHES EXT _DIFFUSEURS;Mona 403;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 22-11;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-13-02;BOUCHES EXT _DIFFUSEURS;Mona 403;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-05-2023;26-05-2023;3;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-13-02;BOUCHES EXT _DIFFUSEURS;Mona 403;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-12-2022;13-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-08-04;BOUCHES EXT _DIFFUSEURS;Mona 122;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;03-12-2024;04-11-2024;-28;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h30;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 18/10/2024 par David;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-08-04;BOUCHES EXT _DIFFUSEURS;Mona 122;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;03-06-2024;05-04-2024;-58;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-08-04;BOUCHES EXT _DIFFUSEURS;Mona 122;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;24-05-2023;01-06-2023;8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance impossible à effectuer car l'appartement est en travaux ;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-08-04;BOUCHES EXT _DIFFUSEURS;Mona 122;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;09-11-2022;09-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-20-01;BOUCHES EXT _DIFFUSEURS;Mona 214;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-12-2024;30-10-2024;-34;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Theo  le 13/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-20-01;BOUCHES EXT _DIFFUSEURS;Mona 214;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-06-2024;26-04-2024;-38;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-20-01;BOUCHES EXT _DIFFUSEURS;Mona 214;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2023;28-04-2023;-26;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-20-01;BOUCHES EXT _DIFFUSEURS;Mona 214;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-12-2022;05-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-11-01;BOUCHES EXT _DIFFUSEURS;Mona 143;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;02-11-2024;30-10-2024;-2;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel le 27/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-11-01;BOUCHES EXT _DIFFUSEURS;Mona 143;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;02-05-2024;23-04-2024;-8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-11-01;BOUCHES EXT _DIFFUSEURS;Mona 143;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;29-10-2023;24-10-2023;-4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-11-01;BOUCHES EXT _DIFFUSEURS;Mona 143;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;29-04-2023;22-05-2023;23;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-11-01;BOUCHES EXT _DIFFUSEURS;Mona 143;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;15-11-2022;15-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR M-01-01;BOUCHES EXT _DIFFUSEURS;Mona 031;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-11-2024;29-10-2024;-4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 10/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR M-01-01;BOUCHES EXT _DIFFUSEURS;Mona 031;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-05-2024;27-03-2024;-36;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 26-03-24 ;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR M-01-01;BOUCHES EXT _DIFFUSEURS;Mona 031;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 21-11;NULL;NULL
ENTREE D AIR M-01-01;BOUCHES EXT _DIFFUSEURS;Mona 031;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-04-2023;31-05-2023;31;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 11-04;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR M-01-01;BOUCHES EXT _DIFFUSEURS;Mona 031;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-10-2022;17-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-05-01;BOUCHES EXT _DIFFUSEURS;Mona 074;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 01;27-11-2024;04-11-2024;-22;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;00h05;Géraldine DAUBIGNY;Benoît CROZET;maintenance non réalisée car résident absent pendant la campagne et non autorisation de clés ;NULL;Nettoyage et dépoussiérage: O, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-05-01;BOUCHES EXT _DIFFUSEURS;Mona 074;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 01;27-05-2024;23-05-2024;-3;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-05-01;BOUCHES EXT _DIFFUSEURS;Mona 074;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 01;27-11-2023;21-11-2023;-5;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance effectuée le 8-11;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-05-01;BOUCHES EXT _DIFFUSEURS;Mona 074;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 01;30-04-2023;30-05-2023;30;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-05-01;BOUCHES EXT _DIFFUSEURS;Mona 074;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 01;27-10-2022;27-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-08-04;BOUCHES EXT _DIFFUSEURS;Mona 121;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;05-11-2024;04-11-2024;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h30;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 18/10/2024 par David;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-08-04;BOUCHES EXT _DIFFUSEURS;Mona 121;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;05-05-2024;05-04-2024;-29;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-08-04;BOUCHES EXT _DIFFUSEURS;Mona 121;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;26-04-2023;01-06-2023;36;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance impossible à effectuer car l'appartement est en travaux ;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR AUTOREGLABLE M-08-04;BOUCHES EXT _DIFFUSEURS;Mona 121;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 04;09-11-2022;09-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-12-01;BOUCHES EXT _DIFFUSEURS;Mona 151;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;06-11-2024;30-10-2024;-6;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel le 26/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-12-01;BOUCHES EXT _DIFFUSEURS;Mona 151;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;06-05-2024;18-04-2024;-17;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-12-01;BOUCHES EXT _DIFFUSEURS;Mona 151;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;26-10-2023;25-10-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-12-01;BOUCHES EXT _DIFFUSEURS;Mona 151;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;26-04-2023;17-04-2023;-8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;nettoyage des grilles ;NULL;Vérification de l?encrassement des filtres: O, Vérification du bon fonctionnement des pressostats: O, Contrôle et nettoyage des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement des filtre: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Nettoyage des bouches ou MR: O
ENTREE D AIR AUTOREGLABLE M-12-01;BOUCHES EXT _DIFFUSEURS;Mona 151;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 01;17-11-2022;17-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR M 03 01;BOUCHES EXT _DIFFUSEURS;Mona 055;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-11-2024;29-10-2024;-8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 8/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR M 03 01;BOUCHES EXT _DIFFUSEURS;Mona 055;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-05-2024;02-04-2024;-34;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR M 03 01;BOUCHES EXT _DIFFUSEURS;Mona 055;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-05-2024;09-11-2023;-179;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;erreur saisie date rapport;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR M 03 01;BOUCHES EXT _DIFFUSEURS;Mona 055;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-11-2023;21-11-2023;14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR M 03 01;BOUCHES EXT _DIFFUSEURS;Mona 055;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-05-2023;15-06-2023;33;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 01/06/23 par Téo DULBECCO;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR M 03 01;BOUCHES EXT _DIFFUSEURS;Mona 055;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-10-2022;24-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-10-01;BOUCHES EXT _DIFFUSEURS;Mona 139;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;14-11-2024;29-10-2024;-15;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 3/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-10-01;BOUCHES EXT _DIFFUSEURS;Mona 139;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;14-05-2024;10-04-2024;-33;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-10-01;BOUCHES EXT _DIFFUSEURS;Mona 139;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;14-11-2023;28-11-2023;14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-10-01;BOUCHES EXT _DIFFUSEURS;Mona 139;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;14-05-2023;21-04-2023;-22;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-10-01;BOUCHES EXT _DIFFUSEURS;Mona 139;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;14-11-2022;14-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-05-02;BOUCHES EXT _DIFFUSEURS;Mona 079;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 02;19-11-2024;29-10-2024;-20;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h30;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisée par David le 15/10/24

pas d accès aux chambres fermées à clé ";NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-05-02;BOUCHES EXT _DIFFUSEURS;Mona 079;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 02;19-05-2024;05-04-2024;-43;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-05-02;BOUCHES EXT _DIFFUSEURS;Mona 079;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 02;19-04-2023;12-05-2023;23;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-05-02;BOUCHES EXT _DIFFUSEURS;Mona 079;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 02;28-10-2022;28-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-20-01;BOUCHES EXT _DIFFUSEURS;Mona 215;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-11-2024;30-10-2024;-28;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Teol  le 13/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-20-01;BOUCHES EXT _DIFFUSEURS;Mona 215;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-05-2024;26-04-2024;-31;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-20-01;BOUCHES EXT _DIFFUSEURS;Mona 215;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-05-2023;28-04-2023;-29;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-20-01;BOUCHES EXT _DIFFUSEURS;Mona 215;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-12-2022;05-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
