Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
ENTREE D AIR AUTOREGLABLE M-14-02;BOUCHES EXT _DIFFUSEURS;Mona 163;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-04-2024;26-04-2024;7;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-14-02;BOUCHES EXT _DIFFUSEURS;Mona 163;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-10-2023;27-10-2023;8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-14-02;BOUCHES EXT _DIFFUSEURS;Mona 163;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-04-2023;26-04-2023;7;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-14-02;BOUCHES EXT _DIFFUSEURS;Mona 163;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-11-2022;22-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-17-02;BOUCHES EXT _DIFFUSEURS;Mona 191;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2024;30-10-2024;-23;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 19/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-17-02;BOUCHES EXT _DIFFUSEURS;Mona 191;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-05-2024;14-05-2024;-8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-17-02;BOUCHES EXT _DIFFUSEURS;Mona 191;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-05-2024;13-11-2023;-191;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;erreur de date rapport;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-17-02;BOUCHES EXT _DIFFUSEURS;Mona 191;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2023;28-11-2023;5;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-17-02;BOUCHES EXT _DIFFUSEURS;Mona 191;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-05-2023;25-05-2023;20;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-17-02;BOUCHES EXT _DIFFUSEURS;Mona 191;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-11-2022;29-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-17-03;BOUCHES EXT _DIFFUSEURS;Mona 188;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-11-2024;04-11-2024;-4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 31/10/2024;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-17-03;BOUCHES EXT _DIFFUSEURS;Mona 188;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2024;04-11-2024;179;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h05;Géraldine DAUBIGNY;Benoît CROZET;lors de la campagne de maintenance résident non présent et pas d'autorisation  de clés ;NULL;Nettoyage et dépoussiérage: O, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-17-03;BOUCHES EXT _DIFFUSEURS;Mona 188;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2023;01-06-2023;23;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;pas d'autorisation de clé par le résident,maintenance pas faites ;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-17-03;BOUCHES EXT _DIFFUSEURS;Mona 188;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-11-2022;28-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-12-03;BOUCHES EXT _DIFFUSEURS;Mona 145;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;08-11-2024;30-10-2024;-8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 25/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-12-03;BOUCHES EXT _DIFFUSEURS;Mona 145;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;08-05-2024;29-03-2024;-39;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-12-03;BOUCHES EXT _DIFFUSEURS;Mona 145;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;08-05-2023;23-05-2023;15;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-12-03;BOUCHES EXT _DIFFUSEURS;Mona 145;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 03;16-11-2022;16-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-15-01;BOUCHES EXT _DIFFUSEURS;Mona 175;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-11-2024;30-10-2024;-10;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 26/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-15-01;BOUCHES EXT _DIFFUSEURS;Mona 175;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-05-2024;03-05-2024;-6;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-15-01;BOUCHES EXT _DIFFUSEURS;Mona 175;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-11-2023;17-10-2023;-23;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-15-01;BOUCHES EXT _DIFFUSEURS;Mona 175;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-05-2023;17-05-2023;7;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-15-01;BOUCHES EXT _DIFFUSEURS;Mona 175;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-11-2022;24-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-10-02;BOUCHES EXT _DIFFUSEURS;Mona 137;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;19-11-2024;30-10-2024;-19;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 24/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-10-02;BOUCHES EXT _DIFFUSEURS;Mona 137;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;19-05-2024;26-04-2024;-22;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-10-02;BOUCHES EXT _DIFFUSEURS;Mona 137;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;19-11-2023;26-04-2024;159;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-10-02;BOUCHES EXT _DIFFUSEURS;Mona 137;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;22-04-2023;24-04-2023;2;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-10-02;BOUCHES EXT _DIFFUSEURS;Mona 137;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;14-11-2022;14-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-18-01;BOUCHES EXT _DIFFUSEURS;Mona 203;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-11-2024;30-10-2024;-18;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 23/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-18-01;BOUCHES EXT _DIFFUSEURS;Mona 203;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-05-2024;03-05-2024;-14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-18-01;BOUCHES EXT _DIFFUSEURS;Mona 203;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-11-2023;03-05-2024;167;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;Doublon;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-18-01;BOUCHES EXT _DIFFUSEURS;Mona 203;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-04-2023;31-05-2023;39;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-18-01;BOUCHES EXT _DIFFUSEURS;Mona 203;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2022;01-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-04-04;BOUCHES EXT _DIFFUSEURS;Mona 071;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;23-10-2024;29-10-2024;6;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 17/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-04-04;BOUCHES EXT _DIFFUSEURS;Mona 071;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;23-04-2024;30-04-2024;7;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-04-04;BOUCHES EXT _DIFFUSEURS;Mona 071;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 22-11 ;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-04-04;BOUCHES EXT _DIFFUSEURS;Mona 071;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;23-04-2023;12-05-2023;19;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-04-04;BOUCHES EXT _DIFFUSEURS;Mona 071;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 04;27-10-2022;27-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-08-02;BOUCHES EXT _DIFFUSEURS;Mona 116;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;24-10-2024;30-10-2024;6;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 21/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-08-02;BOUCHES EXT _DIFFUSEURS;Mona 116;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;24-04-2024;03-04-2024;-20;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-08-02;BOUCHES EXT _DIFFUSEURS;Mona 116;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 01-12;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-08-02;BOUCHES EXT _DIFFUSEURS;Mona 116;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;24-04-2023;02-05-2023;8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-08-02;BOUCHES EXT _DIFFUSEURS;Mona 116;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;08-11-2022;08-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-07-04;BOUCHES EXT _DIFFUSEURS;Mona 098;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;05-11-2024;30-10-2024;-5;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 21/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-07-04;BOUCHES EXT _DIFFUSEURS;Mona 098;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;05-05-2024;16-04-2024;-18;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-07-04;BOUCHES EXT _DIFFUSEURS;Mona 098;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 07-12;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-07-04;BOUCHES EXT _DIFFUSEURS;Mona 098;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;25-04-2023;03-05-2023;8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-07-04;BOUCHES EXT _DIFFUSEURS;Mona 098;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;02-11-2022;02-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-06-01;BOUCHES EXT _DIFFUSEURS;Mona 091;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;03-11-2024;29-10-2024;-4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 4/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-06-01;BOUCHES EXT _DIFFUSEURS;Mona 091;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;03-05-2024;08-04-2024;-24;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-06-01;BOUCHES EXT _DIFFUSEURS;Mona 091;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 29-11;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-06-01;BOUCHES EXT _DIFFUSEURS;Mona 091;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;03-05-2023;08-05-2023;5;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-06-01;BOUCHES EXT _DIFFUSEURS;Mona 091;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 01;01-11-2022;01-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE D EXTRACTION RDC WC STOCKAGE  SAS MC  RGT;BOUCHES EXT _DIFFUSEURS;Mona 315;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-02-2025;29-10-2024;-116;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;00h15;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisée par David et kevin  le 28/10/24
";NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE D EXTRACTION RDC WC STOCKAGE  SAS MC  RGT;BOUCHES EXT _DIFFUSEURS;Mona 315;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-08-2024;29-10-2024;67;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David et kevin le 28/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE D EXTRACTION RDC WC STOCKAGE  SAS MC  RGT;BOUCHES EXT _DIFFUSEURS;Mona 315;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-02-2024;03-06-2024;101;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;fait le 16-05;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE D EXTRACTION RDC WC STOCKAGE  SAS MC  RGT;BOUCHES EXT _DIFFUSEURS;Mona 315;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-05-2023;28-06-2023;36;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h15;Géraldine DAUBIGNY;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE D EXTRACTION RDC WC STOCKAGE  SAS MC  RGT;BOUCHES EXT _DIFFUSEURS;Mona 315;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-17-02;BOUCHES EXT _DIFFUSEURS;Mona 190;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2024;30-10-2024;-30;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 19/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-17-02;BOUCHES EXT _DIFFUSEURS;Mona 190;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2024;14-05-2024;-15;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-17-02;BOUCHES EXT _DIFFUSEURS;Mona 190;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2023;28-11-2023;-1;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-17-02;BOUCHES EXT _DIFFUSEURS;Mona 190;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-04-2023;25-05-2023;25;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR AUTOREGLABLE M-17-02;BOUCHES EXT _DIFFUSEURS;Mona 190;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-11-2022;29-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-13-01;BOUCHES EXT _DIFFUSEURS;Mona 158;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;08-11-2024;30-10-2024;-8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel le 25/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-13-01;BOUCHES EXT _DIFFUSEURS;Mona 158;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;08-05-2024;23-04-2024;-14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-13-01;BOUCHES EXT _DIFFUSEURS;Mona 158;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;18-11-2023;23-10-2023;-25;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-13-01;BOUCHES EXT _DIFFUSEURS;Mona 158;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;18-05-2023;18-04-2023;-29;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;nettoyage des grilles ;NULL;Vérification de l?encrassement des filtres: O, Vérification du bon fonctionnement des pressostats: O, Contrôle et nettoyage des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement des filtre: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Nettoyage des bouches ou MR: O
BOUCHE EXT et HYGROREGLABLE M-13-01;BOUCHES EXT _DIFFUSEURS;Mona 158;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;21-11-2022;21-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-18-03;BOUCHES EXT _DIFFUSEURS;Mona 197;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-10-2024;30-10-2024;13;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 18/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-18-03;BOUCHES EXT _DIFFUSEURS;Mona 197;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-04-2024;03-05-2024;16;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-18-03;BOUCHES EXT _DIFFUSEURS;Mona 197;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 29-11;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-18-03;BOUCHES EXT _DIFFUSEURS;Mona 197;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-04-2023;25-05-2023;38;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-18-03;BOUCHES EXT _DIFFUSEURS;Mona 197;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2022;30-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE AIR AUTOREGLABLE M01 03;BOUCHES EXT _DIFFUSEURS;Mona 046;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-11-2024;29-10-2024;-18;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 14/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M01 03;BOUCHES EXT _DIFFUSEURS;Mona 046;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-05-2024;27-03-2024;-50;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 27-03-24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M01 03;BOUCHES EXT _DIFFUSEURS;Mona 046;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 27-11;NULL;NULL
ENTREE AIR AUTOREGLABLE M01 03;BOUCHES EXT _DIFFUSEURS;Mona 046;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-05-2023;01-06-2023;15;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 12-04;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE AIR AUTOREGLABLE M01 03;BOUCHES EXT _DIFFUSEURS;Mona 046;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-10-2022;21-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGRO M-02-04;BOUCHES EXT _DIFFUSEURS;Mona 040;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2024;29-10-2024;-31;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 9/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-02-04;BOUCHES EXT _DIFFUSEURS;Mona 040;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2024;03-06-2024;4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-02-04;BOUCHES EXT _DIFFUSEURS;Mona 040;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-05-2024;09-11-2023;-191;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;erreur saisie date rapport intervention;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-02-04;BOUCHES EXT _DIFFUSEURS;Mona 040;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2024;30-03-2024;-39;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-02-04;BOUCHES EXT _DIFFUSEURS;Mona 040;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-11-2023;21-11-2023;12;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance effectuée le 9-11;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-02-04;BOUCHES EXT _DIFFUSEURS;Mona 040;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-05-2023;14-04-2023;-34;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Vérification du bon fonctionnement des pressostats: O, Contrôle et nettoyage des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement des filtre: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Nettoyage des bouches ou MR: X
BOUCHE EXT et HYGRO M-02-04;BOUCHES EXT _DIFFUSEURS;Mona 040;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-10-2022;19-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-17-01;BOUCHES EXT _DIFFUSEURS;Mona 193;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-10-2024;30-10-2024;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 18/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-17-01;BOUCHES EXT _DIFFUSEURS;Mona 193;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-04-2024;17-04-2024;-12;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-17-01;BOUCHES EXT _DIFFUSEURS;Mona 193;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-10-2023;16-10-2023;-7;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 16 octobre ;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-17-01;BOUCHES EXT _DIFFUSEURS;Mona 193;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-04-2023;26-04-2023;2;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-17-01;BOUCHES EXT _DIFFUSEURS;Mona 193;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-11-2022;29-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT HYGROREGLABLE M-11-01;BOUCHES EXT _DIFFUSEURS;Mona 144;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;11-10-2024;30-10-2024;19;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel le 27/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT HYGROREGLABLE M-11-01;BOUCHES EXT _DIFFUSEURS;Mona 144;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;11-04-2024;23-04-2024;12;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT HYGROREGLABLE M-11-01;BOUCHES EXT _DIFFUSEURS;Mona 144;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;04-10-2023;24-10-2023;20;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
