Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BOUCHE EXT HYGROREGLABLE M-11-01;BOUCHES EXT _DIFFUSEURS;Mona 144;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;04-04-2023;22-05-2023;48;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT HYGROREGLABLE M-11-01;BOUCHES EXT _DIFFUSEURS;Mona 144;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 11 01;15-11-2022;15-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGRO M-01-01;BOUCHES EXT _DIFFUSEURS;Mona 032;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2024;29-10-2024;-31;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 10/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-01-01;BOUCHES EXT _DIFFUSEURS;Mona 032;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2024;27-03-2024;-63;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 26-03-24 ;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-01-01;BOUCHES EXT _DIFFUSEURS;Mona 032;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 21-11;NULL;NULL
BOUCHE EXT et HYGRO M-01-01;BOUCHES EXT _DIFFUSEURS;Mona 032;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2023;31-05-2023;22;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 11-04;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGRO M-01-01;BOUCHES EXT _DIFFUSEURS;Mona 032;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-10-2022;17-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-19-02;BOUCHES EXT _DIFFUSEURS;Mona 208;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-11-2024;30-10-2024;-4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 20/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-19-02;BOUCHES EXT _DIFFUSEURS;Mona 208;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-05-2024;03-05-2024;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-19-02;BOUCHES EXT _DIFFUSEURS;Mona 208;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 30-11;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-19-02;BOUCHES EXT _DIFFUSEURS;Mona 208;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-05-2023;25-05-2023;21;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR AUTOREGLABLE M-19-02;BOUCHES EXT _DIFFUSEURS;Mona 208;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-12-2022;02-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-09-02;BOUCHES EXT _DIFFUSEURS;Mona 128;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;01-12-2024;30-10-2024;-31;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 22/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-09-02;BOUCHES EXT _DIFFUSEURS;Mona 128;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;31-05-2024;12-04-2024;-48;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-09-02;BOUCHES EXT _DIFFUSEURS;Mona 128;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;09-11-2023;23-10-2023;-16;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-09-02;BOUCHES EXT _DIFFUSEURS;Mona 128;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;09-05-2023;09-05-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-09-02;BOUCHES EXT _DIFFUSEURS;Mona 128;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;10-11-2022;10-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGRO M-02-01;BOUCHES EXT _DIFFUSEURS;Mona 037;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-11-2024;04-11-2024;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 01/10/2024 par Kevin et David;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-02-01;BOUCHES EXT _DIFFUSEURS;Mona 037;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-05-2024;28-03-2024;-37;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGRO M-02-01;BOUCHES EXT _DIFFUSEURS;Mona 037;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance faite le 21-11 ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 21-11 ;NULL;NULL
BOUCHE EXT et HYGRO M-02-01;BOUCHES EXT _DIFFUSEURS;Mona 037;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-05-2023;31-05-2023;26;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 13-04;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGRO M-02-01;BOUCHES EXT _DIFFUSEURS;Mona 037;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-10-2022;18-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT R01 A TOITURE;BOUCHES EXT _DIFFUSEURS;Mona 313;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-08-2024;04-11-2024;81;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;04h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée sur la période du 10/10 au 15/10/2024 par David ;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT R01 A TOITURE;BOUCHES EXT _DIFFUSEURS;Mona 313;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-02-2024;04-11-2024;263;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;04h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 18/03/2024 par Teo;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT R01 A TOITURE;BOUCHES EXT _DIFFUSEURS;Mona 313;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2023;28-06-2023;44;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;30h00;Géraldine DAUBIGNY;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT R01 A TOITURE;BOUCHES EXT _DIFFUSEURS;Mona 313;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-14-01;BOUCHES EXT _DIFFUSEURS;Mona 166;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-11-2024;04-11-2024;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h05;Géraldine DAUBIGNY;Benoît CROZET;maintenance non réalisée car résident absent pendant la campagne et non autorisation de clés ;NULL;Nettoyage et dépoussiérage: O, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-14-01;BOUCHES EXT _DIFFUSEURS;Mona 166;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-05-2024;16-04-2024;-17;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-14-01;BOUCHES EXT _DIFFUSEURS;Mona 166;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-11-2023;23-10-2023;-11;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-14-01;BOUCHES EXT _DIFFUSEURS;Mona 166;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-05-2023;16-05-2023;12;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-14-01;BOUCHES EXT _DIFFUSEURS;Mona 166;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-11-2022;22-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE AIR AUTOREGLABLE M06 04;BOUCHES EXT _DIFFUSEURS;Mona 094;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 04;13-11-2024;29-10-2024;-14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisée par David le 16/10/24
";NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M06 04;BOUCHES EXT _DIFFUSEURS;Mona 094;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 04;13-05-2024;09-04-2024;-33;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M06 04;BOUCHES EXT _DIFFUSEURS;Mona 094;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 04;13-11-2023;28-11-2023;15;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M06 04;BOUCHES EXT _DIFFUSEURS;Mona 094;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 04;03-05-2023;11-05-2023;8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE AIR AUTOREGLABLE M06 04;BOUCHES EXT _DIFFUSEURS;Mona 094;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 06 04;02-11-2022;02-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE  M-00-01;BOUCHES EXT _DIFFUSEURS;Mona 025;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-11-2024;04-11-2024;-14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenance réalisée le 27/09/2024 par Axel;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE  M-00-01;BOUCHES EXT _DIFFUSEURS;Mona 025;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-05-2024;30-04-2024;-18;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE  M-00-01;BOUCHES EXT _DIFFUSEURS;Mona 025;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 30-11;NULL;NULL
ENTREE D AIR AUTOREGLABLE  M-00-01;BOUCHES EXT _DIFFUSEURS;Mona 025;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-05-2023;05-05-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE  M-00-01;BOUCHES EXT _DIFFUSEURS;Mona 025;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-10-2022;17-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-04-03;BOUCHES EXT _DIFFUSEURS;Mona 062;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 03;03-11-2024;29-10-2024;-4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 14/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-04-03;BOUCHES EXT _DIFFUSEURS;Mona 062;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 03;03-05-2024;26-04-2024;-6;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-04-03;BOUCHES EXT _DIFFUSEURS;Mona 062;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 03;03-05-2023;09-05-2023;6;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-04-03;BOUCHES EXT _DIFFUSEURS;Mona 062;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 03;25-10-2022;25-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-14-01;BOUCHES EXT _DIFFUSEURS;Mona 167;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-11-2024;04-11-2024;-1;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h05;Géraldine DAUBIGNY;Benoît CROZET;maintenance non réalisée car résident absent pendant la campagne et non autorisation de clés ;NULL;Nettoyage et dépoussiérage: O, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-14-01;BOUCHES EXT _DIFFUSEURS;Mona 167;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-05-2024;16-04-2024;-19;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-14-01;BOUCHES EXT _DIFFUSEURS;Mona 167;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-11-2023;23-10-2023;-13;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-14-01;BOUCHES EXT _DIFFUSEURS;Mona 167;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-05-2023;16-05-2023;10;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-14-01;BOUCHES EXT _DIFFUSEURS;Mona 167;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-11-2022;22-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-08-01;BOUCHES EXT _DIFFUSEURS;Mona 119;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 01;01-12-2024;30-10-2024;-31;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 18/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-08-01;BOUCHES EXT _DIFFUSEURS;Mona 119;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 01;01-06-2024;08-04-2024;-53;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-08-01;BOUCHES EXT _DIFFUSEURS;Mona 119;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 01;01-06-2023;01-06-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance impossible à faire, appartement en travaux ;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-08-01;BOUCHES EXT _DIFFUSEURS;Mona 119;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 01;09-11-2022;09-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE DE SOUFFLAGE BEIP SS01;BOUCHES EXT _DIFFUSEURS;Mona 323;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-08-2024;04-11-2024;91;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 15/10/2024;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE DE SOUFFLAGE BEIP SS01;BOUCHES EXT _DIFFUSEURS;Mona 323;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-02-2024;04-11-2024;273;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par Teo le 18/03/2024;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE DE SOUFFLAGE BEIP SS01;BOUCHES EXT _DIFFUSEURS;Mona 323;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-05-2023;28-06-2023;54;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h15;Géraldine DAUBIGNY;Dorothée DAILLY;maintenance réalisée le 15/06;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE DE SOUFFLAGE BEIP SS01;BOUCHES EXT _DIFFUSEURS;Mona 323;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-05-03;BOUCHES EXT _DIFFUSEURS;Mona 077;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;02-12-2024;04-11-2024;-27;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 01/10/2024 par Kevin et David;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-05-03;BOUCHES EXT _DIFFUSEURS;Mona 077;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;02-06-2024;29-03-2024;-64;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-05-03;BOUCHES EXT _DIFFUSEURS;Mona 077;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 24-11 ;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-05-03;BOUCHES EXT _DIFFUSEURS;Mona 077;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;24-05-2023;19-05-2023;-4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-05-03;BOUCHES EXT _DIFFUSEURS;Mona 077;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 05 03;28-10-2022;28-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-12-02;BOUCHES EXT _DIFFUSEURS;Mona 149;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 02;24-11-2024;30-10-2024;-24;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel le 20/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-12-02;BOUCHES EXT _DIFFUSEURS;Mona 149;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 02;24-05-2024;15-04-2024;-38;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-12-02;BOUCHES EXT _DIFFUSEURS;Mona 149;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 02;24-11-2023;23-10-2023;-31;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-12-02;BOUCHES EXT _DIFFUSEURS;Mona 149;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 02;24-05-2023;17-04-2023;-36;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;nettoyage des grilles ;NULL;Vérification de l?encrassement des filtres: O, Vérification du bon fonctionnement des pressostats: O, Contrôle et nettoyage des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement des filtre: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Nettoyage des bouches ou MR: O
BOUCHE EXT et HYGROREGLABLE M-12-02;BOUCHES EXT _DIFFUSEURS;Mona 149;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 12 02;16-11-2022;16-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-16-01;BOUCHES EXT _DIFFUSEURS;Mona 184;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2024;30-10-2024;-23;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 25/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-16-01;BOUCHES EXT _DIFFUSEURS;Mona 184;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-05-2024;28-05-2024;5;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h30;Joseph DRUET;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-16-01;BOUCHES EXT _DIFFUSEURS;Mona 184;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 24-11;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-16-01;BOUCHES EXT _DIFFUSEURS;Mona 184;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-05-2023;19-04-2023;-33;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-16-01;BOUCHES EXT _DIFFUSEURS;Mona 184;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-11-2022;28-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-15-01;BOUCHES EXT _DIFFUSEURS;Mona 176;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-11-2024;30-10-2024;-22;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 26/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-15-01;BOUCHES EXT _DIFFUSEURS;Mona 176;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-05-2024;03-05-2024;-18;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-15-01;BOUCHES EXT _DIFFUSEURS;Mona 176;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-11-2023;17-10-2023;-35;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-15-01;BOUCHES EXT _DIFFUSEURS;Mona 176;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-05-2023;17-05-2023;-4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-15-01;BOUCHES EXT _DIFFUSEURS;Mona 176;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-11-2022;24-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-04-02;BOUCHES EXT _DIFFUSEURS;Mona 065;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 02;20-11-2024;17-09-2024;-63;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par Axel;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-04-02;BOUCHES EXT _DIFFUSEURS;Mona 065;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 02;20-05-2024;03-06-2024;14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;fait le 23-04;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-04-02;BOUCHES EXT _DIFFUSEURS;Mona 065;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 02;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 23-11;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-04-02;BOUCHES EXT _DIFFUSEURS;Mona 065;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 02;20-05-2023;25-04-2023;-24;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-04-02;BOUCHES EXT _DIFFUSEURS;Mona 065;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 02;26-10-2022;26-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-13-02;BOUCHES EXT _DIFFUSEURS;Mona 402;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-11-2024;30-10-2024;-19;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 23/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-13-02;BOUCHES EXT _DIFFUSEURS;Mona 402;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-05-2024;15-05-2024;-3;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-13-02;BOUCHES EXT _DIFFUSEURS;Mona 402;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 22-11 ;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-13-02;BOUCHES EXT _DIFFUSEURS;Mona 402;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-05-2023;26-05-2023;7;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
ENTREE D AIR AUTOREGLABLE M-13-02;BOUCHES EXT _DIFFUSEURS;Mona 402;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-12-2022;13-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-09-03;BOUCHES EXT _DIFFUSEURS;Mona 124;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;11-11-2024;30-10-2024;-11;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 22/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-09-03;BOUCHES EXT _DIFFUSEURS;Mona 124;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;11-05-2024;26-04-2024;-14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-09-03;BOUCHES EXT _DIFFUSEURS;Mona 124;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;11-11-2023;25-10-2023;-16;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
