Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
ENTREE D AIR AUTOREGLABLE M-09-03;BOUCHES EXT _DIFFUSEURS;Mona 124;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;11-05-2023;02-05-2023;-8;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-09-03;BOUCHES EXT _DIFFUSEURS;Mona 124;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;10-11-2022;10-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-21-01;BOUCHES EXT _DIFFUSEURS;Mona 221;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-11-2024;30-10-2024;-10;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 16/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-21-01;BOUCHES EXT _DIFFUSEURS;Mona 221;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-05-2024;06-05-2024;-3;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-21-01;BOUCHES EXT _DIFFUSEURS;Mona 221;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-11-2023;06-05-2024;178;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;doublon;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-21-01;BOUCHES EXT _DIFFUSEURS;Mona 221;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-05-2023;25-05-2023;7;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-21-01;BOUCHES EXT _DIFFUSEURS;Mona 221;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-12-2022;07-12-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE AIR AUTOREGLABLE M014 03;BOUCHES EXT _DIFFUSEURS;Mona 160;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-05-2024;30-04-2024;-15;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M014 03;BOUCHES EXT _DIFFUSEURS;Mona 160;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-11-2023;26-10-2023;-20;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE AIR AUTOREGLABLE M014 03;BOUCHES EXT _DIFFUSEURS;Mona 160;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-05-2023;19-04-2023;-26;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE AIR AUTOREGLABLE M014 03;BOUCHES EXT _DIFFUSEURS;Mona 160;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-11-2022;21-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-07-05;BOUCHES EXT _DIFFUSEURS;Mona 104;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;11-11-2024;30-10-2024;-11;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 18/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-07-05;BOUCHES EXT _DIFFUSEURS;Mona 104;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;11-05-2024;26-04-2024;-14;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-07-05;BOUCHES EXT _DIFFUSEURS;Mona 104;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;10-11-2023;17-10-2023;-23;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-07-05;BOUCHES EXT _DIFFUSEURS;Mona 104;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;10-05-2023;03-05-2023;-6;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-07-05;BOUCHES EXT _DIFFUSEURS;Mona 104;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 05;03-11-2022;03-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE DE SOUFFLAGE BEIP SS03;BOUCHES EXT _DIFFUSEURS;Mona 325;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-07-2024;04-11-2024;97;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 15/10/2024;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE DE SOUFFLAGE BEIP SS03;BOUCHES EXT _DIFFUSEURS;Mona 325;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-01-2024;18-03-2024;48;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 18 mars 2024;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE DE SOUFFLAGE BEIP SS03;BOUCHES EXT _DIFFUSEURS;Mona 325;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-05-2023;12-06-2023;27;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h15;Géraldine DAUBIGNY;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE DE SOUFFLAGE BEIP SS03;BOUCHES EXT _DIFFUSEURS;Mona 325;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE AIR AUTOREGLABLE M04 02;BOUCHES EXT _DIFFUSEURS;Mona 064;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 02;30-11-2024;18-06-2024;-164;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;fait le 23-04 ;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M04 02;BOUCHES EXT _DIFFUSEURS;Mona 064;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 02;30-05-2024;03-06-2024;4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M04 02;BOUCHES EXT _DIFFUSEURS;Mona 064;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 02;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 23-11;NULL;NULL
ENTREE AIR AUTOREGLABLE M04 02;BOUCHES EXT _DIFFUSEURS;Mona 064;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 02;30-05-2023;25-04-2023;-34;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE AIR AUTOREGLABLE M04 02;BOUCHES EXT _DIFFUSEURS;Mona 064;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 04 02;26-10-2022;26-10-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-07-01;BOUCHES EXT _DIFFUSEURS;Mona 110;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 01;01-12-2024;29-10-2024;-32;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h30;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 17/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-07-01;BOUCHES EXT _DIFFUSEURS;Mona 110;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 01;31-05-2024;10-04-2024;-50;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-07-01;BOUCHES EXT _DIFFUSEURS;Mona 110;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 01;30-05-2023;04-05-2023;-25;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-07-01;BOUCHES EXT _DIFFUSEURS;Mona 110;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 01;04-11-2022;04-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-10-02;BOUCHES EXT _DIFFUSEURS;Mona 136;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;29-11-2024;30-10-2024;-29;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 24/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-10-02;BOUCHES EXT _DIFFUSEURS;Mona 136;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;29-05-2024;26-04-2024;-32;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-10-02;BOUCHES EXT _DIFFUSEURS;Mona 136;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;29-11-2023;21-11-2023;-7;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance effectuée le 7-11;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-10-02;BOUCHES EXT _DIFFUSEURS;Mona 136;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;29-05-2023;24-04-2023;-34;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-10-02;BOUCHES EXT _DIFFUSEURS;Mona 136;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 02;14-11-2022;14-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-07-04;BOUCHES EXT _DIFFUSEURS;Mona 097;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;29-11-2024;30-10-2024;-29;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 21/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-07-04;BOUCHES EXT _DIFFUSEURS;Mona 097;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;29-05-2024;16-04-2024;-42;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-07-04;BOUCHES EXT _DIFFUSEURS;Mona 097;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 07-12;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-07-04;BOUCHES EXT _DIFFUSEURS;Mona 097;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;29-05-2023;03-05-2023;-25;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-07-04;BOUCHES EXT _DIFFUSEURS;Mona 097;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 04;02-11-2022;02-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE AIR AUTOREGLABLE M08 02;BOUCHES EXT _DIFFUSEURS;Mona 115;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;28-11-2024;30-10-2024;-28;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 21/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M08 02;BOUCHES EXT _DIFFUSEURS;Mona 115;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;28-05-2024;03-04-2024;-54;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE AIR AUTOREGLABLE M08 02;BOUCHES EXT _DIFFUSEURS;Mona 115;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 01-12;NULL;NULL
ENTREE AIR AUTOREGLABLE M08 02;BOUCHES EXT _DIFFUSEURS;Mona 115;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;28-05-2023;02-05-2023;-25;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE AIR AUTOREGLABLE M08 02;BOUCHES EXT _DIFFUSEURS;Mona 115;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 08 02;08-11-2022;08-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-10-01;BOUCHES EXT _DIFFUSEURS;Mona 140;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;24-11-2024;29-10-2024;-25;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 3/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-10-01;BOUCHES EXT _DIFFUSEURS;Mona 140;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;24-05-2024;10-04-2024;-43;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-10-01;BOUCHES EXT _DIFFUSEURS;Mona 140;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;24-11-2023;28-11-2023;4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-10-01;BOUCHES EXT _DIFFUSEURS;Mona 140;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;27-05-2023;21-04-2023;-35;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-10-01;BOUCHES EXT _DIFFUSEURS;Mona 140;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 10 01;14-11-2022;14-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-13-01;BOUCHES EXT _DIFFUSEURS;Mona 157;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;30-11-2024;30-10-2024;-30;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel le 25/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-13-01;BOUCHES EXT _DIFFUSEURS;Mona 157;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;30-05-2024;23-04-2024;-36;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-13-01;BOUCHES EXT _DIFFUSEURS;Mona 157;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;27-11-2023;23-10-2023;-34;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-13-01;BOUCHES EXT _DIFFUSEURS;Mona 157;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;27-05-2023;18-04-2023;-38;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;nettoyage des grilles ;NULL;Vérification de l?encrassement des filtres: O, Vérification du bon fonctionnement des pressostats: O, Contrôle et nettoyage des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement des filtre: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Nettoyage des bouches ou MR: O
ENTREE D AIR AUTOREGLABLE M-13-01;BOUCHES EXT _DIFFUSEURS;Mona 157;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 13 01;21-11-2022;21-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-16-02;BOUCHES EXT _DIFFUSEURS;Mona 181;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2024;04-11-2024;-25;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h05;Géraldine DAUBIGNY;Benoît CROZET;maintenance non réalisée car résident absent pendant la campagne et non autorisation de clés ;NULL;Nettoyage et dépoussiérage: O, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-16-02;BOUCHES EXT _DIFFUSEURS;Mona 181;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2024;15-04-2024;-44;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-16-02;BOUCHES EXT _DIFFUSEURS;Mona 181;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 01-12;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-16-02;BOUCHES EXT _DIFFUSEURS;Mona 181;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-05-2023;18-04-2023;-37;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-16-02;BOUCHES EXT _DIFFUSEURS;Mona 181;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-11-2022;25-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-09-01;BOUCHES EXT _DIFFUSEURS;Mona 131;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 01;27-11-2024;30-10-2024;-27;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 3;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 23/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-09-01;BOUCHES EXT _DIFFUSEURS;Mona 131;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 01;27-05-2024;18-04-2024;-38;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-09-01;BOUCHES EXT _DIFFUSEURS;Mona 131;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 01;27-11-2023;28-11-2023;1;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-09-01;BOUCHES EXT _DIFFUSEURS;Mona 131;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 01;26-05-2023;30-05-2023;4;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT et HYGROREGLABLE M-09-01;BOUCHES EXT _DIFFUSEURS;Mona 131;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 01;11-11-2022;11-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-16-03;BOUCHES EXT _DIFFUSEURS;Mona 178;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-11-2024;30-10-2024;-16;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par Axel  le 25/09/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-16-03;BOUCHES EXT _DIFFUSEURS;Mona 178;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-11-2023;19-10-2023;-36;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-16-03;BOUCHES EXT _DIFFUSEURS;Mona 178;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2023;24-04-2023;-30;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-16-03;BOUCHES EXT _DIFFUSEURS;Mona 178;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-11-2022;24-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-09-02;BOUCHES EXT _DIFFUSEURS;Mona 127;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;25-11-2024;30-10-2024;-25;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 22/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-09-02;BOUCHES EXT _DIFFUSEURS;Mona 127;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;25-05-2024;12-04-2024;-42;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-09-02;BOUCHES EXT _DIFFUSEURS;Mona 127;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;25-11-2023;23-10-2023;-32;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: X, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
ENTREE D AIR AUTOREGLABLE M-09-02;BOUCHES EXT _DIFFUSEURS;Mona 127;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;25-05-2023;09-05-2023;-15;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-09-02;BOUCHES EXT _DIFFUSEURS;Mona 127;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 02;10-11-2022;10-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT DOUCHE PC SECU WC;BOUCHES EXT _DIFFUSEURS;Mona 322;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-10-2024;30-10-2024;28;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 02/10/2024 par David ;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT DOUCHE PC SECU WC;BOUCHES EXT _DIFFUSEURS;Mona 322;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-05-2023;20-06-2023;25;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h30;Géraldine DAUBIGNY;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT DOUCHE PC SECU WC;BOUCHES EXT _DIFFUSEURS;Mona 322;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE DE SOUFFLAGE BEIP RDC;BOUCHES EXT _DIFFUSEURS;Mona 318;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-08-2024;29-10-2024;62;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h15;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisée par David et kevin  le 28/10/24
";NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE DE SOUFFLAGE BEIP RDC;BOUCHES EXT _DIFFUSEURS;Mona 318;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-02-2024;03-06-2024;96;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;fait le 16-05;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE DE SOUFFLAGE BEIP RDC;BOUCHES EXT _DIFFUSEURS;Mona 318;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;16-05-2023;28-06-2023;43;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h15;Géraldine DAUBIGNY;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE DE SOUFFLAGE BEIP RDC;BOUCHES EXT _DIFFUSEURS;Mona 318;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT et HYGROREGLABLE M-09-03;BOUCHES EXT _DIFFUSEURS;Mona 125;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;01-12-2024;30-10-2024;-31;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisé par David le 22/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-09-03;BOUCHES EXT _DIFFUSEURS;Mona 125;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;31-05-2024;26-04-2024;-34;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
BOUCHE EXT et HYGROREGLABLE M-09-03;BOUCHES EXT _DIFFUSEURS;Mona 125;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;02-12-2023;25-10-2023;-37;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: X, Contrôle et nettoyage des filtres: X, Remplacement des filtres: X, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: X, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: X
BOUCHE EXT et HYGROREGLABLE M-09-03;BOUCHES EXT _DIFFUSEURS;Mona 125;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;02-06-2023;02-05-2023;-30;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
BOUCHE EXT et HYGROREGLABLE M-09-03;BOUCHES EXT _DIFFUSEURS;Mona 125;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 09 03;10-11-2022;10-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-07-03;BOUCHES EXT _DIFFUSEURS;Mona 100;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 03;01-12-2024;29-10-2024;-32;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 7/10/24;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-07-03;BOUCHES EXT _DIFFUSEURS;Mona 100;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 03;01-06-2024;03-04-2024;-58;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): O, Relevé débit d'air: O
ENTREE D AIR AUTOREGLABLE M-07-03;BOUCHES EXT _DIFFUSEURS;Mona 100;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 03;26-12-2023;26-12-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 06-12 ;NULL;NULL
ENTREE D AIR AUTOREGLABLE M-07-03;BOUCHES EXT _DIFFUSEURS;Mona 100;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 03;01-06-2023;28-04-2023;-33;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de l?encrassement des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Vérification de l?état des connexions du ventilateur: O, Relevé des débits d'air: O, Vérification du bon fonctionnement des pressostats: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Remplacement les manchettes souples lorsque nécessaire: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage des grilles et diffuseurs: O, Dépoussiérage des aubes de la roue du ventilateur: O, Nettoyage des bouches ou MR: X, Contrôle et nettoyage des filtres: O
ENTREE D AIR AUTOREGLABLE M-07-03;BOUCHES EXT _DIFFUSEURS;Mona 100;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;M 07 03;03-11-2022;03-11-2022;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BOUCHE EXT DOUCHE;BOUCHES EXT _DIFFUSEURS;Mona 317;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-08-2024;04-11-2024;69;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 2;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 15/10/2024;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
