Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
BOUCHE EXT DOUCHE;BOUCHES EXT _DIFFUSEURS;Mona 317;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-02-2024;04-11-2024;251;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h15;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 18/03/2024 par Teo ;NULL;Nettoyage et dépoussiérage: X, Contrôle étanchéité (raccordement gaine): X, Relevé débit d'air: O
BOUCHE EXT DOUCHE;BOUCHES EXT _DIFFUSEURS;Mona 317;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-05-2023;20-06-2023;36;BOUCHES EXT _DIFFUSEURS;Préventive;SEMESTRIEL - Maintenance 1;00h15;Géraldine DAUBIGNY;Benoît CROZET;NULL;NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: O, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: X, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
BOUCHE EXT DOUCHE;BOUCHES EXT _DIFFUSEURS;Mona 317;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;BOUCHES EXT _DIFFUSEURS;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
FILTRE EF ST ANNE;PLOMBERIE;SAINT ANNE 017;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;15-03-2023;15-03-2023;0;PLOMBERIE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
FILTRE EF ST ANNE;PLOMBERIE;SAINT ANNE 017;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;25-03-2022;25-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR ST ANNE;PLOMBERIE;SAINT ANNE 016;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;15-03-2023;15-03-2023;0;PLOMBERIE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR ST ANNE;PLOMBERIE;SAINT ANNE 016;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;25-03-2022;25-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DESEMBOUEURS;PLOMBERIE;PARAD ADELF 093;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;LT CHAUFFERIE RDJ;11-11-2024;11-11-2024;0;PLOMBERIE;Préventive;maintenance ;00h30;Jean-Luc DEBARD;Sylvie CASTILLON;"nettoyage filtre à poché 
intensité 0.54A 
75w vitesse max constante
RAS";NULL;NULL
RESERVOIR 2 INCENDIE HDC;PLOMBERIE;HDC 154;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local incendie;29-12-2022;29-12-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
RESERVOIR 2 INCENDIE HDC;PLOMBERIE;HDC 154;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local incendie;15-03-2022;15-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
TRAITEMENT D?EAU;PLOMBERIE;PARAD ADELF 003;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;26-04-2024;26-04-2024;0;PLOMBERIE;Préventive;maintenance;00h15;Jean-Luc DEBARD;Dorothée DAILLY;nettoyage, contrôle RAS ?;NULL;NULL
COMPTEUR NRJ EDR;PLOMBERIE;EDR 0013;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Galerie tech cusine;18-12-2022;18-12-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
COMPTEUR NRJ EDR;PLOMBERIE;EDR 0013;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Galerie tech cusine;18-03-2022;18-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
COMMANDE ARROSAGE ST ANNE;PLOMBERIE;SAINT ANNE 021;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local piscine;16-03-2023;16-03-2023;0;PLOMBERIE;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
COMMANDE ARROSAGE ST ANNE;PLOMBERIE;SAINT ANNE 021;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local piscine;28-03-2022;28-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
LT SURPRESSEUR EFS IND A;PLOMBERIE;PARAD ADELF 058;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;PKAB;LT;05-07-2024;05-07-2024;0;PLOMBERIE;Travaux;remplacement manomètres + modification tuyauterie;01h00;Jean-Luc DEBARD;Dorothée DAILLY;"- Remplacement des 2 manos en sortie de pompe
- Ajout d'une vanne de vidange pour maintenance 

pression amont 2 bar
pression aval 5 bar ";NULL;NULL
LT SURPRESSEUR EFS IND A;PLOMBERIE;PARAD ADELF 058;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;PKAB;LT;05-05-2024;05-07-2024;60;PLOMBERIE;Préventive;Calendrier 2 - Maintenance 3;01h00;Jean-Luc DEBARD;Dorothée DAILLY;"- nettoyage 
- controle fonctionnement RAS 
- prévoir de changer les 2 manomètres sorties pompes et ajouter une vanne de vidange ";NULL;NULL
LT SURPRESSEUR EFS IND A;PLOMBERIE;PARAD ADELF 058;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;PKAB;LT;05-11-2023;05-07-2024;242;PLOMBERIE;Préventive;Calendrier 2 - Maintenance 2;02h00;Jean-Luc DEBARD;Dorothée DAILLY;"- Nettoyage
- Gonflage vase d'expansion 
- Controle fonctionnement RAS";NULL;NULL
LT SURPRESSEUR EFS IND A;PLOMBERIE;PARAD ADELF 058;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;PKAB;LT;05-05-2023;03-05-2024;364;PLOMBERIE;Préventive;Calendrier 2 - Maintenance 1;02h00;Jean-Luc DEBARD;Dorothée DAILLY;"Nettoyage, contrôle fonctionnement, manipulation des vannes.

- vannes sortie de pompes grippées, ouverture difficile.
- resserage presse etoupes suite à suintements d'eau.
- vase expansion à 0 bar, gonflage à 3.6 bar
-enclenchement pompe 1 puis 2 RAS 

- intensité pompe suivant variation moteur mini à l'arret 0.25A.     maxi 1.39A 

travaux à prevoir: 
- manometre sortie pompe 3/8 HS 
(installer un té laiton M en 1/2 à la place du coude, + une vanne 1/2 MF + R1/2 F-3/4M e + un bouchon laiton 3/4 pour pouvoir vidanger, faire les essais)
- manometre sortie pompe radial 1/4  0-16 bar HS

";NULL;NULL
PRODUCTION ECS électrique;PLOMBERIE;PARAD ADELF 062;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;PCBC;LT RDJ ;20-01-2025;20-01-2025;0;PLOMBERIE;Curative;Baisse progressive de la T°ECS au robinet;01h00;Jean-Luc DEBARD;Sylvie CASTILLON;"Fermeture partielle de la vanne eau froide avant V3V sortie ballon.

même fermer à 100 % elle laisse passer de l'eau froide.
Prévoir de changer le corps de la vanne";NULL;NULL
ROBINETTERIE ET VANNES LT;PLOMBERIE;PARAD ADELFA 254;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;MEPH;NULL;09-01-2025;09-01-2025;0;PLOMBERIE;Curative;thermometre bouclage;01h00;Jean-Luc DEBARD;Sylvie CASTILLON;"remplacement du thermometre BECS HS. Controle temperature.
47°C";NULL;NULL
PPE CIRCUL LOC INCENDIE HDC;PLOMBERIE;HDC 152;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local incendie;29-12-2022;29-12-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE CIRCUL LOC INCENDIE HDC;PLOMBERIE;HDC 152;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local incendie;14-03-2022;14-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
RESERVOIR 1 INCENDIE HDC;PLOMBERIE;HDC 153;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local incendie;29-12-2022;29-12-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
RESERVOIR 1 INCENDIE HDC;PLOMBERIE;HDC 153;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local incendie;15-03-2022;15-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
SURPRESSEUR ARROSAGE SP1;PLOMBERIE;DIVERS 025;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-03-2023;16-03-2023;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
SURPRESSEUR ARROSAGE SP1;PLOMBERIE;DIVERS 025;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-04-2022;05-04-2022;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ENSEMBLE WC, DOUCHES, BAIGNOIRES, BIDES...;PLOMBERIE;PARAD ADELF 019;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;Salle de bain 1 ;11-08-2023;26-04-2024;259;PLOMBERIE;Préventive;Calendrier 2 - Maintenance 1;01h05;Jean-Luc DEBARD;Dorothée DAILLY;NULL;NULL;NULL
ADOUCISSEUR ST ANNE;PLOMBERIE;SAINT ANNE 013;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;07-03-2023;07-03-2023;0;PLOMBERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ADOUCISSEUR ST ANNE;PLOMBERIE;SAINT ANNE 013;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;24-03-2022;24-03-2022;0;PLOMBERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR EFS EDS;PLOMBERIE;EDR 0156;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Circulation cuisine;03-01-2023;03-01-2023;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR EFS EDS;PLOMBERIE;EDR 0156;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Circulation cuisine;18-03-2022;18-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PRODUCTION ECS solaire;PLOMBERIE;PARAD ADELF 026;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa A;LT S1;15-11-2024;15-11-2024;0;PLOMBERIE;Curative;fuite glycol ;06h00;Jean-Luc DEBARD;Sylvie CASTILLON;"test sous pression de glycol.
vérification des capteurs en toiture, dj réseau dans les combles.

fuite sur vase d'expansion.
prévoir son remplacement et la remise en glycol du système ";NULL;NULL
PRODUCTION ECS solaire;PLOMBERIE;PARAD ADELF 026;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa A;LT S1;03-09-2024;03-09-2024;0;PLOMBERIE;Curative;bruit circulateur solaire ;00h30;Jean-Luc DEBARD;Benoît CROZET;"A mon arrivee, le circulateur tournait a sec. pression 0.4bar

mise à l arrêt disjoncteur solaire 

prevoir de remettre du glycol + recherche de fuite ";NULL;NULL
VASE EXPANSION;PLOMBERIE;PARAD ADELF 092;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;LT CHAUFFERIE RDJ;11-11-2024;11-11-2024;0;PLOMBERIE;Préventive;maintenance ;00h30;Jean-Luc DEBARD;Sylvie CASTILLON;"gonflage du vase à 1.5 bar. 
RAS ";NULL;NULL
ROBINETTERIE ET VANNES LT;PLOMBERIE;PARAD ADELF 134;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;LT CHAUFFERIE RDJ;11-11-2024;11-11-2024;0;PLOMBERIE;Préventive;maintenance;00h30;Jean-Luc DEBARD;Sylvie CASTILLON;controle et manipulation des vannes ;NULL;NULL
ARROSAGE ELEANA;PLOMBERIE;ELEANA 001;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;Extérieur;NULL;13-01-2023;13-01-2023;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARROSAGE ELEANA;PLOMBERIE;ELEANA 001;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;Extérieur;NULL;09-03-2022;09-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VANNES ET ROBINETTERIE EN LOCAL TECHNIQUE;PLOMBERIE;PARAD ADELF 037;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa A;LT S1;15-11-2024;15-11-2024;0;PLOMBERIE;Curative;Temperature sortie V3V plancher chauffant incorrect;02h00;Jean-Luc DEBARD;Sylvie CASTILLON;"Remplacement de la vanne 3 voies VP1 car le siège de vanne est HS. 
apprentissage des butées via le switch 9.
test RAS";NULL;NULL
ARM ARROSAGE SP1;PLOMBERIE;DIVERS 024;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;22-03-2023;22-03-2023;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ARROSAGE SP1;PLOMBERIE;DIVERS 024;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-04-2022;05-04-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR EF ELEANA;PLOMBERIE;ELEANA 014;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie;20-03-2023;20-03-2023;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR EF ELEANA;PLOMBERIE;ELEANA 014;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie;11-03-2022;11-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
SANYSPEED JUICE BAR;PLOMBERIE;DIVERS 010;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;21-03-2023;21-03-2023;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
SANYSPEED JUICE BAR;PLOMBERIE;DIVERS 010;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-04-2022;03-04-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR EF ST ANNE ANNEXE;PLOMBERIE;SAINT ANNE 031;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-03-2023;20-03-2023;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR EF ST ANNE ANNEXE;PLOMBERIE;SAINT ANNE 031;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;30-03-2022;30-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE ARROSAGE SP3;PLOMBERIE;DIVERS 029;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-03-2023;16-03-2023;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE ARROSAGE SP3;PLOMBERIE;DIVERS 029;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2022;17-03-2022;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PRODUCTION ECS solaire;PLOMBERIE;PARAD ADELF 004;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;27-01-2024;02-05-2024;96;PLOMBERIE;Préventive;Calendrier 1 - Maintenance 1;01h05;Jean-Luc DEBARD;Dorothée DAILLY;"Vidange partielle du ballon, eau claire. 
Prévoir de vérifier l'interieur de la cuve par le trou d'homme. bride d195mm  8 trous ";NULL;NULL
SURPRESSEUR ARROSAGE SP3;PLOMBERIE;DIVERS 030;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2023;17-03-2023;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
SURPRESSEUR ARROSAGE SP3;PLOMBERIE;DIVERS 030;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2022;17-03-2022;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ARROSAGE SP4;PLOMBERIE;DIVERS 031;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2023;17-03-2023;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ARROSAGE SP4;PLOMBERIE;DIVERS 031;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2022;17-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BAR A CHAMPAGNE;PLOMBERIE;EDR 0152;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;19-12-2022;19-12-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BAR A CHAMPAGNE;PLOMBERIE;EDR 0152;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;4;NULL;28-03-2022;28-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
SANISPEED ELEANA;PLOMBERIE;ELEANA 015;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie;20-03-2023;20-03-2023;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
SANISPEED ELEANA;PLOMBERIE;ELEANA 015;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie;11-03-2022;11-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR EF EDR;PLOMBERIE;EDR 0003;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Circulation cuisine;11-01-2023;11-01-2023;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR EF EDR;PLOMBERIE;EDR 0003;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Circulation cuisine;08-03-2022;08-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR EF OLGA;PLOMBERIE;OLGA 003;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;21-03-2023;21-03-2023;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DETENDEUR EF OLGA;PLOMBERIE;OLGA 003;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;14-03-2022;14-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
MITIGEUR THERMOST ST ANNE ANNEXE;PLOMBERIE;SAINT ANNE 030;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-03-2023;20-03-2023;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
MITIGEUR THERMOST ST ANNE ANNEXE;PLOMBERIE;SAINT ANNE 030;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;30-03-2022;30-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
COMPTEUR EF EDR;PLOMBERIE;EDR 0005;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Circulation cuisine;07-03-2023;07-03-2023;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
COMPTEUR EF EDR;PLOMBERIE;EDR 0005;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Circulation cuisine;05-04-2022;05-04-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE ARROSAGE SP4;PLOMBERIE;DIVERS 032;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-03-2023;16-03-2023;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE ARROSAGE SP4;PLOMBERIE;DIVERS 032;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2022;17-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ADOUCISSEUR 2 ST ANNE ANNEXE;PLOMBERIE;SAINT ANNE 029;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-03-2023;20-03-2023;0;PLOMBERIE;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ADOUCISSEUR 2 ST ANNE ANNEXE;PLOMBERIE;SAINT ANNE 029;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;30-03-2022;30-03-2022;0;PLOMBERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
COFFRET  ARROSAGE TENNIS;PLOMBERIE;DIVERS 012;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;21-03-2023;21-03-2023;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
COFFRET  ARROSAGE TENNIS;PLOMBERIE;DIVERS 012;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-04-2022;03-04-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
SURPRESSEUR ARROSAGE SP2;PLOMBERIE;DIVERS 027;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-03-2023;16-03-2023;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
SURPRESSEUR ARROSAGE SP2;PLOMBERIE;DIVERS 027;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2022;17-03-2022;0;PLOMBERIE;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ARROSAGE SP3;PLOMBERIE;DIVERS 028;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;16-03-2023;16-03-2023;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ARROSAGE SP3;PLOMBERIE;DIVERS 028;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;17-03-2022;17-03-2022;0;PLOMBERIE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
COLONNE HUMIDE;COLONNE HUMIDE;ESA 042;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;25-07-2024;14-10-2024;81;COLONNE HUMIDE;Préventive;Calendrier 1 - Maintenance 3;08h00;Sylvie DESPREZ;Patrick CHARLES;intervention de maintenance réalisée le 23/09/2024 ;NULL;NULL
COLONNE HUMIDE;COLONNE HUMIDE;ESA 042;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;25-01-2024;29-01-2024;4;COLONNE HUMIDE;Préventive;Calendrier 1 - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
COLONNE HUMIDE;COLONNE HUMIDE;ESA 042;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;25-07-2023;02-10-2023;68;COLONNE HUMIDE;Préventive;Calendrier 1 - Maintenance 1;01h00;Léopoldine DOUDOU;Bruno DORIVAL;pression au plus haut sur mano.6 bars;NULL;NULL
COLONNE HUM P1;COLONNE HUMIDE;SLII 039;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-12-2024;14-10-2024;-52;COLONNE HUMIDE;Préventive;Calendrier 1 - Maintenance 4;02h00;Sylvie DESPREZ;Patrick CHARLES;intervention de maintenance réaliser le 20/09/2024(devis C 713 09 24 remplacement prise incendie) ;NULL;NULL
COLONNE HUM P1;COLONNE HUMIDE;SLII 039;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-06-2024;10-06-2024;4;COLONNE HUMIDE;Préventive;Calendrier 1 - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;NULL
COLONNE HUM P1;COLONNE HUMIDE;SLII 039;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-12-2023;04-11-2023;-32;COLONNE HUMIDE;Préventive;Calendrier 1 - Maintenance 2;00h45;Léopoldine DOUDOU;Bruno DORIVAL;dégrippant+ouverture vannes et bouchons ;NULL;NULL
COLONNE HUM P1;COLONNE HUMIDE;SLII 039;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-06-2023;06-06-2023;0;COLONNE HUMIDE;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;ras;NULL;NULL
COLONNE HUM P4;COLONNE HUMIDE;SLII 042;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2024;14-10-2024;0;COLONNE HUMIDE;Préventive;Calendrier 1 - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;intervention de maintenance réaliser le 20/09/2024(devis C 713 09 24 tranmis pour remplacement prise incendie) ;NULL;NULL
COLONNE HUM P4;COLONNE HUMIDE;SLII 042;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-11-2023;04-11-2023;0;COLONNE HUMIDE;Préventive;contrôle ;00h45;Léopoldine DOUDOU;Patrick CHARLES;dégrippant+manip.vannes et bouchons ;NULL;NULL
COLONNE SÈCHE;COLONNE HUMIDE;SLII 646;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;14-10-2024;14-10-2024;0;COLONNE HUMIDE;Préventive;Calendrier 1 - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;controle réaliser le 04/10/2024  ;NULL;NULL
COLONNE HUM P2;COLONNE HUMIDE;SLII 040;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2024;14-10-2024;0;COLONNE HUMIDE;Préventive;Calendrier 1 - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;intervention de maintenance réaliser le 20/09/2024(devis C 713 09 24 transmis pour remplacement prise incendie) ;NULL;NULL
COLONNE HUM P2;COLONNE HUMIDE;SLII 040;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-11-2023;04-11-2023;0;COLONNE HUMIDE;Préventive;contrôle ;00h45;Léopoldine DOUDOU;Patrick CHARLES;dégrippant+manip.vannes et bouchons ;NULL;NULL
COLONNE HUM P3;COLONNE HUMIDE;SLII 041;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-10-2024;14-10-2024;0;COLONNE HUMIDE;Préventive;Calendrier 1 - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;intervention de maintenance réaliser le 20/09/2024(devis C 713 09 24 tranmis pour remplacement prise incendie) ;NULL;NULL
COLONNE HUM P3;COLONNE HUMIDE;SLII 041;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-11-2023;04-11-2023;0;COLONNE HUMIDE;Préventive;contrôle ;00h45;Léopoldine DOUDOU;Patrick CHARLES;dégrippant+manip. vannes et bouchons ;NULL;NULL
C1/2-1(8P)HP_C1 1 3(1P)CP;CHAUFFE EAU CUISINE ETE;Houston 038;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;1;NULL;12-11-2023;13-11-2023;1;CHAUFFE EAU CUISINE ETE;Préventive;Calendrier 1 - Maintenance 2;00h30;Joseph DRUET;Dorothée DAILLY;NULL;NULL;NULL
C1/2-1(8P)HP_C1 1 3(1P)CP;CHAUFFE EAU CUISINE ETE;Houston 038;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;1;NULL;12-05-2023;31-05-2023;19;CHAUFFE EAU CUISINE ETE;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par Alexis le 12/04/23;NULL;NULL
C1/2-1(8P)HP_C1 1 3(1P)CP;CHAUFFE EAU CUISINE ETE;Houston 038;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;1;NULL;26-10-2022;26-10-2022;0;CHAUFFE EAU CUISINE ETE;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-10-2023;29-09-2023;-4;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 24;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;27-09-2023;26-09-2023;0;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 23;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;20-09-2023;13-09-2023;-6;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 22;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;13-09-2023;08-09-2023;-4;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 21;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien d aujourd'hui n a pu être fait manque de personnel technique ;NULL;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;06-09-2023;04-09-2023;-1;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 20;00h05;Loïse DELAHAYE;Dorothée DAILLY;suite au manque de personnel du technique l entretien de la semaine pour la laverie n a pu être fait ;Maintenance impossible à réaliser faute de disponibilité du personnel du service technique de l'hôtel;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-09-2023;07-09-2023;3;SECHOIR BUANDERIE;Préventive;l entretien 01/09/23n a pu être fait manque de personnel technique ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien réalisé hier soir en complet ;NULL;NULL
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;30-08-2023;31-08-2023;1;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 19;00h05;Loïse DELAHAYE;Dorothée DAILLY;entretien de la laverie n a pu être fait car  personnel technique  absent ;Maintenance impossible à réaliser faute de présence du personnel du service technique;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;23-08-2023;28-08-2023;5;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 18;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;Maintenance impossible à réaliser faute de présence du personnel du service technique;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;16-08-2023;28-08-2023;12;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 17;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;Maintenance impossible à réaliser faute de présence du personnel du service technique;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;09-08-2023;28-08-2023;19;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 16;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;Maintenance impossible à réaliser faute de présence du personnel du service technique;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;02-08-2023;01-08-2023;0;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 15;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-07-2023;31-07-2023;5;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 14;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-07-2023;31-07-2023;12;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 13;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;12-07-2023;31-07-2023;19;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 12;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;05-07-2023;31-07-2023;26;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 11;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;28-06-2023;31-07-2023;33;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 10;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;28-06-2023;03-07-2023;5;SECHOIR BUANDERIE;Curative;entretien complet de la machine ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de la machine ;NULL;NULL
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;21-06-2023;31-07-2023;40;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 9;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;14-06-2023;31-07-2023;47;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 8;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;07-06-2023;31-07-2023;54;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 7;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;31-05-2023;31-07-2023;61;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 6;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;24-05-2023;31-07-2023;68;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 5;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;17-05-2023;31-07-2023;75;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 4;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;10-05-2023;31-07-2023;82;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;03-05-2023;31-07-2023;89;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°2;SECHOIR BUANDERIE;2F 094;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-04-2023;31-07-2023;96;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
