Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-10-2023;29-09-2023;-4;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 25;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;27-09-2023;26-09-2023;0;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 24;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;20-09-2023;13-09-2023;-6;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 23;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;13-09-2023;08-09-2023;-4;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 22;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien d aujourd'hui n a pu être fait manque de personnel technique ;NULL;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;06-09-2023;07-09-2023;1;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 21;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien réalisé hier soir en complet ;NULL;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-09-2023;04-09-2023;0;SECHOIR BUANDERIE;Préventive;l entretien 01/09/23;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien01/09/23 n a pu être fait manque de personnel technique ;Maintenance impossible à réaliser faute de disponibilité du personnel du service technique de l'hôtel;NULL
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;30-08-2023;31-08-2023;1;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 20;00h05;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine n a pas été fait car personnel technique absent ;Maintenance impossible à réaliser faute de présence du personnel du service technique;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;23-08-2023;28-08-2023;5;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 19;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;16-08-2023;28-08-2023;12;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 18;01h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;09-08-2023;28-08-2023;19;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 17;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;Maintenance impossible à réaliser faute de présence du personnel du service technique;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;02-08-2023;01-08-2023;0;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 16;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-07-2023;31-07-2023;5;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 15;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-07-2023;31-07-2023;12;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 14;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;12-07-2023;31-07-2023;19;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 13;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;05-07-2023;31-07-2023;26;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 12;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;28-06-2023;31-07-2023;33;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 11;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;21-06-2023;31-07-2023;40;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 10;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;14-06-2023;31-07-2023;47;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 9;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;07-06-2023;31-07-2023;54;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 8;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;31-05-2023;31-07-2023;61;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 7;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;24-05-2023;31-07-2023;68;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 6;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;17-05-2023;31-07-2023;75;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 5;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;10-05-2023;31-07-2023;82;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 4;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;03-05-2023;31-07-2023;89;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-04-2023;31-07-2023;96;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-04-2023;31-07-2023;103;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°3;SECHOIR BUANDERIE;2F 097;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-04-2023;28-06-2023;70;SECHOIR BUANDERIE;Préventive;Calendrier 1 - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de la machine ;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-10-2023;29-09-2023;-4;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 25;02h00;Loïse DELAHAYE;Dorothée DAILLY;aucun entretien manque de personnel technique ;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;27-09-2023;26-09-2023;0;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 24;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;20-09-2023;19-09-2023;0;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 23;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;13-09-2023;13-09-2023;0;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 22;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;06-09-2023;08-09-2023;2;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 21;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien d aujourd'hui n a pu être fait manque de personnel technique ;NULL;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-09-2023;07-09-2023;3;SECHOIR BUANDERIE;Préventive;l entretien  01/09/23 n a pu être fait manque de personnel technique ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien réalisé hier soir en complet ;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;30-08-2023;31-08-2023;1;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 20;00h05;Loïse DELAHAYE;Dorothée DAILLY;entretien n a pas été fait car personnel technique absent ;Maintenance impossible à réaliser faute de présence du personnel du service technique;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;23-08-2023;28-08-2023;5;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 19;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;Maintenance impossible à réaliser faute de présence du personnel du service technique;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;16-08-2023;28-08-2023;12;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 18;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;Maintenance impossible à réaliser faute de présence du personnel du service technique;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;09-08-2023;28-08-2023;19;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 17;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;Maintenance impossible à réaliser faute de présence du personnel du service technique;Nettoyer le tambour intérieur: O, Nettoyer le tamis à peluches: O, Nettoyer le capteur infra-rouge: O, Nettoyer l'espace d'aspiration du tiroir à peluches: O, Nettoyer le filtre à peluches: O, Nettoyer les ailettes de la turbine d'extraction: O, Vérification de fuite éventuelle en air comprimé: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: O, Nettoyer les grilles de ventilation des moteurs: O, Vérification de fuite éventuelle en eau sprinkler: O
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;02-08-2023;01-08-2023;0;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 16;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-07-2023;31-07-2023;5;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 15;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-07-2023;31-07-2023;12;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 14;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;12-07-2023;31-07-2023;19;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 13;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;05-07-2023;31-07-2023;26;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 12;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;28-06-2023;31-07-2023;33;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 11;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;21-06-2023;31-07-2023;40;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 10;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;14-06-2023;31-07-2023;47;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 9;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;07-06-2023;31-07-2023;54;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 8;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;31-05-2023;31-07-2023;61;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 7;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;24-05-2023;31-07-2023;68;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 6;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;17-05-2023;31-07-2023;75;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 5;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;10-05-2023;31-07-2023;82;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 4;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;03-05-2023;31-07-2023;89;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-04-2023;31-07-2023;96;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-04-2023;28-06-2023;70;SECHOIR BUANDERIE;Préventive;Calendrier 1 - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de la machine ;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-04-2023;31-07-2023;103;SECHOIR BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Nettoyer le tambour intérieur: X, Nettoyer le tamis à peluches: X, Nettoyer le capteur infra-rouge: X, Nettoyer l'espace d'aspiration du tiroir à peluches: X, Nettoyer le filtre à peluches: X, Nettoyer les ailettes de la turbine d'extraction: X, Vérification de fuite éventuelle en air comprimé: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatiqu: X, Nettoyer les grilles de ventilation des moteurs: X, Vérification de fuite éventuelle en eau sprinkler: X
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;11-10-2022;11-10-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-10-2022;04-10-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;28-09-2022;28-09-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;21-09-2022;21-09-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;14-09-2022;14-09-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;07-09-2022;07-09-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;24-08-2022;24-08-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;17-08-2022;17-08-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;03-08-2022;03-08-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;27-07-2022;27-07-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;20-07-2022;20-07-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;13-07-2022;13-07-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;06-07-2022;06-07-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;28-06-2022;28-06-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;15-06-2022;15-06-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;08-06-2022;08-06-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;25-05-2022;25-05-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;18-05-2022;18-05-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;27-04-2022;27-04-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
SECHOIR N°1;SECHOIR BUANDERIE;2F 083;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;20-04-2022;20-04-2022;0;SECHOIR BUANDERIE;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Maintenance hebdomadaire;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-03-2025;07-03-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 21;02h30;Léopoldine DOUDOU;Patrick CHARLES;préparation alimentation ef machine à café publics 4.80 rue piétonne (2 techniciens);NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-03-2025;06-03-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;finition chantier bac mini;08h00;Léopoldine DOUDOU;Patrick CHARLES;finition chantier, mise en eaux et nettoyage ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-03-2025;05-03-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;fonte bac mini;08h00;Léopoldine DOUDOU;Patrick CHARLES;avancement sur evac fonte appartement mr DIALLO dans local bac mini;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-02-2025;09-02-2025;-18;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 20;04h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Réunion: O, Création rapport d'anomalie: X, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-02-2025;25-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;mmci recherche fuite ;01h00;Léopoldine DOUDOU;Patrick CHARLES;recherche de 2 fuites dans les bureaux mmci ( une sur fonte et une problème de condensation);NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-02-2025;06-02-2025;-14;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 19;02h00;Léopoldine DOUDOU;Patrick CHARLES;assistance chantier ex-pizzeria ;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
