Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-02-2025;21-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;travaux entrée D;01h00;Léopoldine DOUDOU;Patrick CHARLES;finition travaux entrée D;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-02-2025;20-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;assistance ;04h00;Léopoldine DOUDOU;Patrick CHARLES;assistance chantier entrée D ,nettoyage vestiaire gym ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-02-2025;19-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;entrée D et gymnase scolaire ;03h00;Léopoldine DOUDOU;Patrick CHARLES;assistance chantier gymnase et entrée D;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-02-2025;17-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;assistance ;01h00;Léopoldine DOUDOU;Patrick CHARLES;assistance chantier entrée D;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-02-2025;15-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;tournée locaux ;01h00;Léopoldine DOUDOU;Patrick CHARLES;contrôle locaux production ECS (cahiers de maintenance remplis);NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-02-2025;05-02-2025;-8;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 18;03h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): O
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-02-2025;11-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Curative;intervention par telephone avec clair azur pb bain a bulle;02h00;Sylvie DESPREZ;Patrick CHARLES;reglage sonde ORP et test fonctionnement;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2025;10-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;Rangement et trie filtre lt18 esa, assistance intervention club house;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-02-2025;07-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Curative;assistance smadec ;01h30;Léopoldine DOUDOU;Patrick CHARLES;caniveau accès pelouse bouché ( manche à balais cassé dans evac. retiré);NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-02-2025;31-01-2025;-6;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 17;01h00;Léopoldine DOUDOU;Patrick CHARLES;intervention sur vc entrée A et B 1er étage le 30/1/25;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-02-2025;06-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Curative;entrée A et B;03h00;Léopoldine DOUDOU;Patrick CHARLES;purge 1er etage A et B ,fonte fut f mise en place vessie ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-02-2025;09-02-2025;3;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;fonte fut f;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-02-2025;09-02-2025;3;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;travaux;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-02-2025;09-02-2025;3;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;fonte fut f et vc A et B;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-02-2025;10-02-2025;4;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;ex-pizzeria ;02h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-02-2025;10-02-2025;4;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;fonte fut f et vc A et B;02h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-02-2025;10-02-2025;4;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;ex-pizzeria ;02h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-02-2025;05-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;préparation chemisage fonte 200;02h00;Léopoldine DOUDOU;Patrick CHARLES;assistance au lt10 et local côté buvette fut f;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-02-2025;09-02-2025;4;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;dépose fonte en 200 pour passage chemisage au niveau du LT10 et au niveau de la buvette au 16.20 ;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-02-2025;04-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;rue piétonne ;01h30;Léopoldine DOUDOU;Patrick CHARLES;assistance pour alimentation eau machine à café ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-02-2025;03-02-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;recherche fuite ;01h00;Léopoldine DOUDOU;Patrick CHARLES;fuite sur joint de dilatation esa;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-01-2025;30-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 16;08h00;Sylvie DESPREZ;Patrick CHARLES;chiffrage cvc loges princiere gouvernement;NULL;Réunion: X, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): O
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-01-2025;31-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;assistance chantier ex pizzeria ;02h00;Léopoldine DOUDOU;Patrick CHARLES;montage fonte pluviales 250 travail collectif 5 techniciens;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-01-2025;30-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Curative;assistance ;00h30;Léopoldine DOUDOU;Patrick CHARLES;assistance MS calorifuge ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-01-2025;29-01-2025;5;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 15;01h30;Léopoldine DOUDOU;Patrick CHARLES;réception de 2 palettes de sel et complément dans bac à saumure (8 sacs);NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-01-2025;21-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;relevé t°;02h00;Léopoldine DOUDOU;Patrick CHARLES;contrôle et relevé sur les cahiers des t° lt11 lt17 lt18,manutention des filtres;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-01-2025;16-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 14;01h00;Léopoldine DOUDOU;Patrick CHARLES;manutention  5 sacs de sel et enlèvement bidons de chlore ;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-01-2025;16-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Curative;clapet en défaut ;01h00;Léopoldine DOUDOU;Patrick CHARLES;réarmement de plusieurs CCF;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-01-2025;16-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;tirage ec de boucle;01h00;Léopoldine DOUDOU;Patrick CHARLES;intervention sur pompe et bouclage lt17 esa;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2025;14-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;regie parking niveaux 100;02h00;Sylvie DESPREZ;Patrick CHARLES;investigation pour modification soufflage gaine air neuf cta lt 15 ( plainte air froid sur la tete) prise de reference pour remplacement thermostat clim bureau et acceuil ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-01-2025;13-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;chantier ex-pizzeria;02h00;Léopoldine DOUDOU;Patrick CHARLES;assistance chantier traçage sanitaire ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-01-2025;14-01-2025;4;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 13;08h00;Sylvie DESPREZ;Patrick CHARLES;saisie ordi planning facildata;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): O
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-01-2025;07-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;tirage esa;01h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;07-01-2025;1;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;tirage d?eau ;03h00;Léopoldine DOUDOU;Patrick CHARLES;le 6/1/25 entrée à et b purge d air;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;07-01-2025;1;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;tirage d?eau ;01h30;Léopoldine DOUDOU;Patrick CHARLES;tirage pour analyse prochaine esa;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;07-01-2025;1;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;planning facildata ;02h00;Léopoldine DOUDOU;Patrick CHARLES;tirage a et b purge d air;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2025;04-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Curative;purge A et B;03h00;Léopoldine DOUDOU;Patrick CHARLES;intervention le 3/1/25 sur réseaux chauffage entrée A et B ,1er,2eme et 3eme etages;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2025;06-01-2025;2;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;purge A et B;04h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2025;06-01-2025;3;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 12;01h30;Léopoldine DOUDOU;Patrick CHARLES;tirage d?eau chaude en vue d?analyse ;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-01-2025;02-01-2025;0;CONDUITE, REUNION, REPORTING SLII_ESA;Curative;tirage d eau ;03h00;Léopoldine DOUDOU;Patrick CHARLES;tirage d?eau et contrôle locaux technique (ballons et pompes);NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-12-2024;30-12-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Curative;purge A et B;01h30;Léopoldine DOUDOU;Patrick CHARLES;purge ventilo A et B ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-12-2024;30-12-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;chantier ex pizzeria ;05h00;Léopoldine DOUDOU;Patrick CHARLES;assistance chantier reprise alim. et vidange lavabos ,mise en eaux ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-12-2024;30-12-2024;3;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 11;06h00;Sylvie DESPREZ;Patrick CHARLES;nettoyage local electrolyseur, saisie facildata, reception materiel;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-12-2024;26-12-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;réception bidon d acide ;00h30;Léopoldine DOUDOU;Patrick CHARLES;réception d?une palette d acide ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-12-2024;24-12-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;appoint chlore GB,BI,FP;01h30;Léopoldine DOUDOU;Patrick CHARLES;appoint chlore 3 bassins,remise en eaux RIA parkings;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-12-2024;23-12-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;enlèvement bac chlore ;04h00;Léopoldine DOUDOU;Patrick CHARLES;découpage et enlèvement du bac stockage chlore le samedi 21/12/24;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-12-2024;26-12-2024;6;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 10;00h30;Léopoldine DOUDOU;Patrick CHARLES;nettoyage chantier electrolyseur;NULL;Réunion: O
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-12-2024;19-12-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;chantier pizzeria ;02h00;Léopoldine DOUDOU;Patrick CHARLES;assistance chantier pizzeria (alimentation EF robinet puisage);NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-12-2024;18-12-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Curative;tournée avant match, débouchage 5 urinoirs ;01h30;Léopoldine DOUDOU;Patrick CHARLES;débouchage urinoirs ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-12-2024;17-12-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;assistance chantier ;01h00;Léopoldine DOUDOU;Patrick CHARLES;assistance chantier pizzeria mise en eaux ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-12-2024;15-12-2024;2;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 9;02h00;Léopoldine DOUDOU;Patrick CHARLES;maintien de pression (lt6, chauffage pelouse) redémarrage pompes lt14, contrôle cta5, recherches fuites, nettoyage ect.Prise des t°;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-12-2024;13-12-2024;7;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 8;24h00;Sylvie DESPREZ;Patrick CHARLES;mise en place planning excel facildata ;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): O
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2024;04-12-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;ex-pizzeria ;08h00;Léopoldine DOUDOU;Patrick CHARLES;avancement sur alimentation EF et EC;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2024;04-12-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;ex-pizzeria;04h00;Léopoldine DOUDOU;Patrick CHARLES;assistance chantier collecteur fonte 125 le 3/12/24;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-11-2024;02-12-2024;3;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 7;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-11-2024;21-11-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 6;01h30;Léopoldine DOUDOU;Patrick CHARLES;remise en service du chauffage, passage dans les LT pour ouverture des Vannes,mise en route des pompes et purges des réseaux;NULL;Réunion: O
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-11-2024;18-11-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;inventaire filtres stade esa;08h00;Sylvie DESPREZ;Patrick CHARLES;inventaire et rescenssement filtres stade et esa pour commande 2025;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-11-2024;15-11-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 5;04h00;Léopoldine DOUDOU;Patrick CHARLES;assistance smadec pour nettoyage des fosses de relevage ;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-11-2024;15-11-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;tirage d'eau ;02h00;Léopoldine DOUDOU;Patrick CHARLES;sur 2 jours tirage d eaux chaudes en prévision  des analyses ;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-11-2024;08-11-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 4;08h30;Gaston DUBIGNY;Patrick CHARLES;"rapport anomalie fuite devant la salle Escrime

remplacement pvc 200 devant pompe circulation GB 

acheminement fonte et retour chantier vers p1 rangement atelier. 
";NULL;Réunion: X, Création rapport d'anomalie: X, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-11-2024;06-11-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;filtre charbon CTA 1.01;01h30;Léopoldine DOUDOU;Patrick CHARLES;manutention en équipe pour entretien sur CTA 1.01;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-11-2024;05-11-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Curative;compresseur ;01h00;Léopoldine DOUDOU;Patrick CHARLES;réparation sur raccord air comprimé ( brasure);NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-11-2024;05-11-2024;4;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 3;04h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Réunion: X, Création rapport d'anomalie: X, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-10-2024;05-11-2024;11;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;rangement de l atelier ( dégagement des fontes aux P1);NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-10-2024;24-10-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux; Évacuation des filtres du local P1 vers filière spécialisée ;08h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-10-2024;24-10-2024;0;CONDUITE, REUNION, REPORTING SLII_ESA;Travaux;évacuation des déchets travaux;08h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;NULL
CONDUITE EXPLOITATION STADE _ ESA;CONDUITE, REUNION, REPORTING SLII_ESA;SLII 1500;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-10-2024;05-11-2024;18;CONDUITE, REUNION, REPORTING SLII_ESA;Préventive;HEBDOMADAIRE - Maintenance 1;02h00;Léopoldine DOUDOU;Patrick CHARLES;relevé des compteurs dans locaux techniques ;NULL;Réunion: O, Création rapport d'anomalie: O, Ronde des locaux techniques (absence défaut, fuite, sel adoucisseur, nettoyage, etc...): X
WC TOTO M-16-03;WC TOTO;Mona 259;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-11-2023;09-11-2023;0;WC TOTO;Curative;fuite sur purgeur;00h05;Géraldine DAUBIGNY;Dorothée DAILLY;test formation personnel c2s;TEST pour formation personnel technique C2S;NULL
WC TOTO M-16-03;WC TOTO;Mona 259;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-11-2022;29-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-15-1 (6P+);WC TOTO;Houston 050;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;15;NULL;11-04-2024;03-06-2024;53;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C-15-1 (6P+);WC TOTO;Houston 050;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;15;NULL;11-04-2023;31-05-2023;50;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par Alexis le 24/04/2023;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C-15-1 (6P+);WC TOTO;Houston 050;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;15;NULL;27-10-2022;27-10-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-11-1 (4P);WC TOTO;Europa 055;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;11;NULL;07-12-2024;31-12-2024;24;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Sylvie DEMAISON;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C-11-1 (4P);WC TOTO;Europa 055;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;11;NULL;07-12-2023;06-12-2023;0;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C-11-1 (4P);WC TOTO;Europa 055;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;11;NULL;10-01-2023;10-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-04-02;WC TOTO;Mona 235;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-10-2022;27-10-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-20-01;WC TOTO;Mona 268;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-12-2022;06-12-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-01-03;WC TOTO;Mona 230;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-03-2024;27-03-2024;0;WC TOTO;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;"maintenance effectuer le 27-03-24 
RAS tout fonctionne correctement ";NULL;NULL
WC TOTO M-01-03;WC TOTO;Mona 230;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;18-10-2022;18-10-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-14-02;WC TOTO;Mona 253;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-04-2024;26-04-2024;13;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-14-02;WC TOTO;Mona 253;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-04-2023;26-04-2023;13;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-14-02;WC TOTO;Mona 253;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-11-2022;21-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-01-01;WC TOTO;Mona 228;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-10-2024;29-10-2024;0;WC TOTO;Préventive;maintenance ;00h30;Géraldine DAUBIGNY;Benoît CROZET;lors de la visite de maintenance le 10/10/2024 remplacement de la buse et du filtre charbon ;NULL;NULL
WC TOTO M-01-01;WC TOTO;Mona 228;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-05-2024;27-03-2024;-45;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 26-03-24 ;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-01-01;WC TOTO;Mona 228;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-05-2023;12-05-2023;0;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 11-04;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-01-01;WC TOTO;Mona 228;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-10-2022;20-10-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-28-2 (3P);WC TOTO;Columbia 072;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;28;NULL;09-02-2023;09-02-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-11-01;WC TOTO;Mona 248;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-05-2024;23-04-2024;-32;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-11-01;WC TOTO;Mona 248;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-05-2023;26-05-2023;0;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-11-01;WC TOTO;Mona 248;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-11-2022;15-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-13-2 (4P);WC TOTO;Columbia 023;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;02-01-2025;04-06-2024;-211;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: O, Remplacement du filtre à charbon: O
C1-13-2 (4P);WC TOTO;Columbia 023;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;02-01-2024;08-01-2024;6;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-13-2 (4P);WC TOTO;Columbia 023;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;22-12-2022;22-12-2022;0;WC TOTO;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
B -16-2 (3P);WC TOTO;Europa 036;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;16;NULL;21-11-2022;21-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-10-03;WC TOTO;Mona 247;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;12-05-2023;12-05-2023;0;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 21-04;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-10-03;WC TOTO;Mona 247;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-11-2022;11-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-27-3 (2P);WC TOTO;Columbia 068;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;27;NULL;03-01-2023;03-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-07-3 (2P);WC TOTO;Columbia 013;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;7;NULL;25-11-2023;01-12-2023;6;WC TOTO;Préventive;ANNUEL - Maintenance 1;00h30;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-07-3 (2P);WC TOTO;Columbia 013;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;7;NULL;22-11-2022;22-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-17-03;WC TOTO;Mona 262;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-04-2024;04-11-2024;203;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 31/10/2024;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: X
WC TOTO M-17-03;WC TOTO;Mona 262;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-04-2023;01-06-2023;47;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;pas d'autorisation de clé par le résident pour faire la maintenance ;NULL;Vérification de la température du jet d?eau: O, Contrôle de la buse de pulvérisation: O, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: O, Remplacement du filtre à charbon: O
WC TOTO M-17-03;WC TOTO;Mona 262;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2022;01-12-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-22-01;WC TOTO;Mona 270;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-11-2023;23-04-2024;156;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-22-01;WC TOTO;Mona 270;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-04-2023;07-06-2023;49;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-22-01;WC TOTO;Mona 270;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-12-2022;06-12-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-15-1 (3P);WC TOTO;Columbia 031;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;15;NULL;03-01-2024;03-01-2024;0;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: X
C1-15-1 (3P);WC TOTO;Columbia 031;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;15;NULL;22-12-2022;22-12-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-12-01;WC TOTO;Mona 249;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-05-2024;18-04-2024;-17;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-12-01;WC TOTO;Mona 249;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-05-2023;17-04-2023;-18;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: O, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-12-01;WC TOTO;Mona 249;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-11-2022;17-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-01-02;WC TOTO;Mona 229;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-04-2024;25-03-2024;-30;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Joseph DRUET;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
