Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
WC TOTO M-01-02;WC TOTO;Mona 229;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-04-2023;20-04-2023;-4;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: O, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-01-02;WC TOTO;Mona 229;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-10-2022;21-10-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-16-2 (5P);WC TOTO;Europa 062;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;14-12-2023;02-01-2025;385;WC TOTO;Préventive;maintenance ;01h00;Sylvie DEMAISON;Benoît CROZET;NULL;NULL;NULL
C-16-2 (5P);WC TOTO;Europa 062;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;13-12-2023;14-12-2023;1;WC TOTO;Préventive;maintenance;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;NULL
C-16-2 (5P);WC TOTO;Europa 062;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;01-02-2023;01-02-2023;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-29-4 (3P);WC TOTO;Columbia 129;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;01-02-2023;01-02-2023;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-06-2 (3P);WC TOTO;Europa 052;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;16-12-2024;07-12-2023;-374;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;"ras
";NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C-06-2 (3P);WC TOTO;Europa 052;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;16-12-2023;24-11-2023;-21;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C-06-2 (3P);WC TOTO;Europa 052;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;15-12-2022;15-12-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-07-5 (3P);WC TOTO;Columbia 015;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;7;NULL;28-11-2024;04-12-2024;6;WC TOTO;Préventive;ANNUEL - Maintenance 2;00h30;Joseph DRUET;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-07-5 (3P);WC TOTO;Columbia 015;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;7;NULL;28-11-2023;24-11-2023;-3;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-07-5 (3P);WC TOTO;Columbia 015;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;7;NULL;30-11-2022;30-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A-1/2-2 (4P);WC TOTO;Houston 005;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;1;NULL;19-10-2023;17-10-2023;-1;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Joseph DRUET;Benoît CROZET;"apparemment livré récemment Toto neuf.
contrôle du bon fonctionnement
";NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
A-1/2-2 (4P);WC TOTO;Houston 005;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;1;NULL;11-11-2022;11-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
B -17-1 (4P);WC TOTO;Europa 038;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;16-12-2022;16-12-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-10-01;WC TOTO;Mona 245;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-05-2024;10-04-2024;-39;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-10-01;WC TOTO;Mona 245;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-05-2023;21-04-2023;-28;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: O, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-10-01;WC TOTO;Mona 245;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;14-11-2022;14-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-16-1 (3P);WC TOTO;Columbia 035;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;16;NULL;05-01-2024;29-01-2024;24;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-16-1 (3P);WC TOTO;Columbia 035;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;16;NULL;26-01-2023;26-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-30-1 (3P);WC TOTO;Columbia 079;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;30;NULL;24-01-2025;08-04-2024;-290;WC TOTO;Préventive;ANNUEL - Maintenance 2;00h30;Joseph DRUET;Sylvie CASTILLON;ras ;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-30-1 (3P);WC TOTO;Columbia 079;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;30;NULL;24-01-2024;08-01-2024;-15;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-30-1 (3P);WC TOTO;Columbia 079;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;30;NULL;05-01-2023;05-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-18-02;WC TOTO;Mona 264;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-04-2024;03-06-2024;36;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-18-02;WC TOTO;Mona 264;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-04-2023;17-05-2023;19;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-18-02;WC TOTO;Mona 264;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-12-2022;02-12-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-12-3 (2P);WC TOTO;Columbia 098;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;12;NULL;09-01-2023;09-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-08-3 (2P);WC TOTO;Columbia 018;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;8;NULL;29-11-2023;16-04-2024;139;WC TOTO;Préventive;ANNUEL - Maintenance 1;00h30;Joseph DRUET;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-08-3 (2P);WC TOTO;Columbia 018;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;8;NULL;24-01-2023;24-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-27-1 (4P);WC TOTO;Columbia 133;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;8;NULL;19-01-2025;04-06-2024;-228;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: O, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C2-27-1 (4P);WC TOTO;Columbia 133;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;8;NULL;19-01-2024;19-01-2024;0;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C-16 (6P);WC TOTO;Houston 052;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;16;NULL;22-11-2024;23-10-2024;-29;WC TOTO;Préventive;ANNUEL - Maintenance 2;00h15;Joseph DRUET;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C-16 (6P);WC TOTO;Houston 052;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;16;NULL;22-11-2023;13-11-2023;-8;WC TOTO;Préventive;ANNUEL - Maintenance 1;02h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C-16 (6P);WC TOTO;Houston 052;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;16;NULL;15-11-2022;15-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-03-04;WC TOTO;Mona 234;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-06-2024;28-03-2024;-73;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-03-04;WC TOTO;Mona 234;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-06-2023;14-04-2023;-56;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-03-04;WC TOTO;Mona 234;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-10-2022;26-10-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-21-1 (4P);WC TOTO;Columbia 114;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;07-02-2024;01-12-2023;-67;WC TOTO;Préventive;ANNUEL - Maintenance 1;00h30;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C2-21-1 (4P);WC TOTO;Columbia 114;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;25-11-2022;25-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-01-04;WC TOTO;Mona 231;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-06-2024;27-03-2024;-65;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 26-03-24;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-01-04;WC TOTO;Mona 231;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-06-2023;11-04-2023;-50;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Léontine DRUEL;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: O, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: O, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-01-04;WC TOTO;Mona 231;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-10-2022;19-10-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-19-02;WC TOTO;Mona 266;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-06-2024;03-05-2024;-31;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-19-02;WC TOTO;Mona 266;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-06-2023;25-05-2023;-9;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-19-02;WC TOTO;Mona 266;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-12-2022;01-12-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-15-02;WC TOTO;Mona 255;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-06-2024;14-05-2024;-20;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-15-02;WC TOTO;Mona 255;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-06-2023;15-05-2023;-19;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-15-02;WC TOTO;Mona 255;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2022;23-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-25-1 (3P);WC TOTO;Columbia 070;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;27;NULL;24-01-2023;24-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-14-03;WC TOTO;Mona 254;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2024;30-04-2024;-8;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-14-03;WC TOTO;Mona 254;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-06-2023;19-04-2023;-62;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: O, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-14-03;WC TOTO;Mona 254;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2023;31-05-2023;22;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-04;doublon de rapport;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-14-03;WC TOTO;Mona 254;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;23-11-2022;23-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-26-3 (2P);WC TOTO;Columbia 064;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;26;NULL;18-01-2025;10-04-2024;-282;WC TOTO;Préventive;ANNUEL - Maintenance 2;00h30;Joseph DRUET;Sylvie CASTILLON;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: X, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-26-3 (2P);WC TOTO;Columbia 064;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;26;NULL;18-01-2024;09-01-2024;-8;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-26-3 (2P);WC TOTO;Columbia 064;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;26;NULL;22-11-2022;22-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-15-03;WC TOTO;Mona 256;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-05-2024;07-05-2024;-11;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;pas d'accès dans la chambres 1 ou le WC toto ce situe ;NULL;Vérification de la température du jet d?eau: O, Contrôle de la buse de pulvérisation: O, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: O, Remplacement du filtre à charbon: O
WC TOTO M-15-03;WC TOTO;Mona 256;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;19-05-2023;31-05-2023;12;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-04;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-15-03;WC TOTO;Mona 256;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-11-2022;28-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-13-1 (4P);WC TOTO;Europa 057;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;13;NULL;15-12-2022;15-12-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-13-01;WC TOTO;Mona 250;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-06-2024;23-04-2024;-61;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-13-01;WC TOTO;Mona 250;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-06-2023;18-04-2023;-66;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: O, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-13-01;WC TOTO;Mona 250;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-11-2022;21-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
B-7-1 (4P);WC TOTO;Europa 025;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;01-12-2024;05-12-2023;-361;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;"ras
";NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
B-7-1 (4P);WC TOTO;Europa 025;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;01-12-2023;21-06-2023;-162;WC TOTO;Préventive;ANNUEL - Maintenance 1;04h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 06-06;NULL;Vérification de la température du jet d?eau: O, Contrôle de la buse de pulvérisation: O, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: O, Remplacement du filtre à charbon: O
B-7-1 (4P);WC TOTO;Europa 025;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;7;NULL;05-12-2022;05-12-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
B-8-1 (4P);WC TOTO;Europa 028;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;8;NULL;02-12-2024;06-01-2025;35;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Sylvie DEMAISON;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: X
B-8-1 (4P);WC TOTO;Europa 028;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;8;NULL;02-12-2023;06-12-2023;4;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
B-8-1 (4P);WC TOTO;Europa 028;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;8;NULL;04-01-2023;04-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-21-01;WC TOTO;Mona 269;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-04-2024;06-05-2024;15;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-21-01;WC TOTO;Mona 269;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-04-2023;25-05-2023;34;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-21-01;WC TOTO;Mona 269;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-12-2022;07-12-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-22-2 (3P);WC TOTO;Columbia 116;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;22;NULL;31-01-2023;31-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-13-03;WC TOTO;Mona 251;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-04-2024;02-05-2024;6;WC TOTO;Préventive;ANNUEL - Maintenance 2;00h30;Joseph DRUET;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: X, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-13-03;WC TOTO;Mona 251;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-04-2023;20-04-2023;-5;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: O, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-13-03;WC TOTO;Mona 251;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-11-2022;22-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-29-2 (3P);WC TOTO;Columbia 127;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;13-02-2025;30-11-2023;-440;WC TOTO;Préventive;ANNUEL - Maintenance 2;00h30;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C2-29-2 (3P);WC TOTO;Columbia 127;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;13-02-2024;01-06-2023;-256;WC TOTO;Préventive;ANNUEL - Maintenance 1;04h00;Thomas COUVREUR;Dorothée DAILLY;RAS;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C2-29-2 (3P);WC TOTO;Columbia 127;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;01-02-2023;01-02-2023;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-29-4 (3P);WC TOTO;Columbia 211;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;07-05-2024;07-05-2024;0;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-29-2 (4P);WC TOTO;Columbia 075;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;23-01-2024;04-06-2024;133;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: O, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-29-2 (4P);WC TOTO;Columbia 075;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;31-01-2023;31-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-07-01;WC TOTO;Mona 243;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-04-2024;03-06-2024;39;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 10-04;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-07-01;WC TOTO;Mona 243;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-04-2023;04-05-2023;9;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-07-01;WC TOTO;Mona 243;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;08-11-2022;08-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-04-04;WC TOTO;Mona 236;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-04-2024;30-04-2024;3;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-04-04;WC TOTO;Mona 236;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-04-2023;12-05-2023;15;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-04-04;WC TOTO;Mona 236;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-10-2022;28-10-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-21-3 (2P);WC TOTO;Columbia 203;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;02-11-2024;04-06-2024;-150;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-21-3 (2P);WC TOTO;Columbia 203;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;02-11-2023;07-05-2024;187;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
