Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
C2-10-1 (4P);WC TOTO;Columbia 096;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;10;NULL;31-01-2024;24-01-2024;-6;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C2-10-1 (4P);WC TOTO;Columbia 096;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;10;NULL;18-01-2023;18-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A-11-2 (3P);WC TOTO;Houston 018;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;25-10-2024;22-10-2024;-2;WC TOTO;Préventive;ANNUEL - Maintenance 2;00h30;Joseph DRUET;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
A-11-2 (3P);WC TOTO;Houston 018;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;25-10-2023;13-04-2023;-194;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Aurélie DRAPIEZ;Léontine DRUEL;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
A-11-2 (3P);WC TOTO;Houston 018;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;18-10-2022;18-10-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-32-5 (3P);WC TOTO;Columbia 084;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;32;NULL;25-01-2024;14-02-2024;20;WC TOTO;Préventive;ANNUEL - Maintenance 1;00h10;Jean-Baptiste DEPAUW;Dorothée DAILLY;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-32-5 (3P);WC TOTO;Columbia 084;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;32;NULL;26-01-2023;26-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-08-03;WC TOTO;Mona 244;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-05-2024;12-04-2024;-23;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-08-03;WC TOTO;Mona 244;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-05-2023;05-05-2023;0;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-08-03;WC TOTO;Mona 244;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;14-11-2022;14-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-19-01;WC TOTO;Mona 265;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2024;11-04-2024;-27;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-19-01;WC TOTO;Mona 265;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2023;19-05-2023;10;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-19-01;WC TOTO;Mona 265;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-12-2022;02-12-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-06-1 (7P);WC TOTO;Europa 050;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;19-12-2023;07-12-2023;-11;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: O, Remplacement du filtre à charbon: O
C-06-1 (7P);WC TOTO;Europa 050;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;22-11-2022;22-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BUREAUX C N+1 (7P);WC TOTO;Europa 046;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;1;NULL;01-02-2023;01-02-2023;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-14-01;WC TOTO;Mona 252;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-05-2024;16-04-2024;-23;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-14-01;WC TOTO;Mona 252;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;10-05-2023;16-05-2023;6;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-14-01;WC TOTO;Mona 252;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-11-2022;22-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A-16 (7P);WC TOTO;Houston 024;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;13;NULL;01-11-2023;13-11-2023;12;WC TOTO;Préventive;ANNUEL - Maintenance 1;02h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
A-16 (7P);WC TOTO;Houston 024;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;13;NULL;21-10-2022;21-10-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-13-3 (2P);WC TOTO;Columbia 100;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;01-02-2024;23-05-2024;112;WC TOTO;Préventive;ANNUEL - Maintenance 1;02h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C2-13-3 (2P);WC TOTO;Columbia 100;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;07-02-2023;07-02-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A -16-1 (4P);WC TOTO;Europa 014;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;16;NULL;29-11-2022;29-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-06-03;WC TOTO;Mona 241;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2024;09-04-2024;-45;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-06-03;WC TOTO;Mona 241;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2023;12-05-2023;-12;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-06-03;WC TOTO;Mona 241;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-11-2022;02-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-17-02;WC TOTO;Mona 261;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-05-2024;14-05-2024;10;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-17-02;WC TOTO;Mona 261;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-05-2023;25-05-2023;21;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-17-02;WC TOTO;Mona 261;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-11-2022;28-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-29-1(3P);WC TOTO;Columbia 102;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;09-06-2023;04-06-2024;361;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-29-1(3P);WC TOTO;Columbia 102;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;01-02-2023;01-02-2023;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-27-1 (3P);WC TOTO;Columbia 066;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;27;NULL;19-01-2024;04-12-2024;320;WC TOTO;Préventive;ANNUEL - Maintenance 1;00h30;Joseph DRUET;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-27-1 (3P);WC TOTO;Columbia 066;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;27;NULL;05-01-2023;05-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-06-01;WC TOTO;Mona 239;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-04-2024;08-04-2024;-6;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-06-01;WC TOTO;Mona 239;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;15-04-2023;08-05-2023;23;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-06-01;WC TOTO;Mona 239;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-11-2022;01-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-06-02;WC TOTO;Mona 240;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2024;08-04-2024;-30;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-06-02;WC TOTO;Mona 240;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;09-05-2023;08-05-2023;0;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-06-02;WC TOTO;Mona 240;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-11-2022;03-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-14-3 (2P);WC TOTO;Columbia 029;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;04-01-2024;18-01-2024;14;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: O, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-14-3 (2P);WC TOTO;Columbia 029;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;06-02-2023;06-02-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-29-1 (4P);WC TOTO;Columbia 125;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;20-01-2023;20-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-21-4 (3P);WC TOTO;Columbia 053;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;12-01-2024;18-01-2024;6;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: O, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-21-4 (3P);WC TOTO;Columbia 053;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;21;NULL;04-11-2023;04-11-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-05-02;WC TOTO;Mona 237;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-05-2024;05-04-2024;-30;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-05-02;WC TOTO;Mona 237;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-05-2023;12-05-2023;6;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-05-02;WC TOTO;Mona 237;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;31-10-2022;31-10-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A-13-1 (6P);WC TOTO;Houston 021;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;13;NULL;01-02-2023;01-02-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-16-2 (3P);WC TOTO;Columbia 105;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;16;NULL;02-02-2025;04-12-2024;-59;WC TOTO;Préventive;ANNUEL - Maintenance 2;00h30;Joseph DRUET;Sylvie CASTILLON;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C2-16-2 (3P);WC TOTO;Columbia 105;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;16;NULL;02-02-2024;04-06-2024;123;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: O, Remplacement du filtre à charbon: O
C2-16-2 (3P);WC TOTO;Columbia 105;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;16;NULL;10-01-2023;10-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-05-04;WC TOTO;Mona 238;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-05-2024;18-06-2024;44;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;ras fait le 11-04;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-05-04;WC TOTO;Mona 238;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-05-2023;08-05-2023;3;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-05-04;WC TOTO;Mona 238;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-11-2022;01-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-16-02;WC TOTO;Mona 258;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-05-2024;15-04-2024;-21;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-16-02;WC TOTO;Mona 258;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;07-05-2023;18-04-2023;-18;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: O, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-16-02;WC TOTO;Mona 258;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-11-2022;24-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-10-02;WC TOTO;Mona 246;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-05-2024;26-04-2024;-23;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-10-02;WC TOTO;Mona 246;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;20-05-2023;24-04-2023;-25;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-10-02;WC TOTO;Mona 246;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-11-2022;11-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-13-5 (3P);WC TOTO;Columbia 025;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;03-01-2024;04-06-2024;153;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-13-5 (3P);WC TOTO;Columbia 025;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;13;NULL;01-02-2023;01-02-2023;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C2-04-1 (4P);WC TOTO;Columbia 091;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;4;NULL;30-01-2024;16-01-2024;-13;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;"ras
";NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C2-04-1 (4P);WC TOTO;Columbia 091;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;4;NULL;04-01-2023;04-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-17-01;WC TOTO;Mona 260;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2024;17-04-2024;-42;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-17-01;WC TOTO;Mona 260;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2023;26-04-2023;-33;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-17-01;WC TOTO;Mona 260;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-11-2022;29-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-11-2 (4P);WC TOTO;Columbia 037;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;17;NULL;06-01-2024;04-12-2024;333;WC TOTO;Préventive;ANNUEL - Maintenance 1;00h30;Joseph DRUET;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-11-2 (4P);WC TOTO;Columbia 037;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;17;NULL;01-02-2023;01-02-2023;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-16 (7P);WC TOTO;Europa 060;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;16;NULL;14-12-2023;14-12-2023;0;WC TOTO;Préventive;test buse, test température cuve, ;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;"test température buse 
test jet 
test fixation  de la cuve 
ras";NULL;NULL
C-16 (7P);WC TOTO;Europa 060;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;16;NULL;10-10-2023;10-10-2023;0;WC TOTO;Préventive;maintenance faite le 4 juillet ;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 4 juillet ;NULL;NULL
C-16 (7P);WC TOTO;Europa 060;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;16;NULL;07-12-2022;07-12-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A-07-1 (5P);WC TOTO;Houston 056;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;7;NULL;13-04-2024;11-10-2024;181;WC TOTO;Préventive;ANNUEL - Maintenance 2;00h30;Jean-Baptiste DEPAUW;Benoît CROZET;"ras
";NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: O, Remplacement du filtre à charbon: O
A-07-1 (5P);WC TOTO;Houston 056;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;7;NULL;13-04-2023;13-04-2023;0;WC TOTO;Préventive;ANNUEL - Maintenance 1;05h00;Aurélie DRAPIEZ;Léontine DRUEL;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
C2-20-2 (3P);WC TOTO;Columbia 112;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;20;NULL;06-02-2024;15-01-2024;-21;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C2-20-2 (3P);WC TOTO;Columbia 112;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;20;NULL;10-02-2023;10-02-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-01-1 (3P);WC TOTO;Columbia 003;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;1;NULL;21-11-2024;08-05-2024;-196;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;prévoir remplacement de la pile car le siège ne s'allume pas;NULL;Vérification de la température du jet d?eau: O, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: O, Remplacement du filtre à charbon: O
C1-01-1 (3P);WC TOTO;Columbia 003;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;1;NULL;21-11-2023;02-02-2024;73;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: O, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-01-1 (3P);WC TOTO;Columbia 003;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;1;NULL;12-01-2023;12-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A-10-1 (5P);WC TOTO;Houston 013;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;21-10-2024;07-06-2024;-135;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: O, Remplacement du filtre à charbon: O
A-10-1 (5P);WC TOTO;Houston 013;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;21-10-2023;13-11-2023;23;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
A-10-1 (5P);WC TOTO;Houston 013;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;11;NULL;01-02-2023;01-02-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-18-2 (4P);WC TOTO;Columbia 042;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;18;NULL;24-11-2022;24-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-19-2 (4P);WC TOTO;Columbia 046;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;10-01-2025;06-06-2023;-583;WC TOTO;Préventive;ANNUEL - Maintenance 2;04h00;Thomas COUVREUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-19-2 (4P);WC TOTO;Columbia 046;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;10-01-2024;05-06-2023;-218;WC TOTO;Préventive;ANNUEL - Maintenance 1;04h00;Thomas COUVREUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: O, Remplacement du filtre à charbon: O
C1-19-2 (4P);WC TOTO;Columbia 046;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;19;NULL;29-11-2022;29-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-19-03;WC TOTO;Mona 267;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-05-2024;07-05-2024;-20;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-19-03;WC TOTO;Mona 267;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-05-2023;25-05-2023;-2;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-19-03;WC TOTO;Mona 267;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-12-2022;05-12-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-16-01;WC TOTO;Mona 257;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-05-2024;28-05-2024;2;WC TOTO;Préventive;ANNUEL - Maintenance 2;00h30;Joseph DRUET;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-16-01;WC TOTO;Mona 257;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-05-2023;19-04-2023;-36;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: O, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
