Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
WC TOTO M-16-01;WC TOTO;Mona 257;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-11-2022;25-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-18-01;WC TOTO;Mona 263;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2024;03-05-2024;-21;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-18-01;WC TOTO;Mona 263;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-05-2023;15-06-2023;21;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 31/05/23 par Téo DULBECCO;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-18-01;WC TOTO;Mona 263;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-11-2022;30-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-35-5 (3P);WC TOTO;Columbia 085;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;31;NULL;01-02-2023;01-02-2023;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-03-02;WC TOTO;Mona 233;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2024;10-04-2024;-49;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-03-02;WC TOTO;Mona 233;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-05-2023;25-04-2023;-34;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle des fixations de la lunette et de son fonctionnement: X, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-03-02;WC TOTO;Mona 233;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;25-10-2022;25-10-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-7-1 (5P);WC TOTO;Houston 042;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;7;NULL;15-11-2023;13-11-2023;-1;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C-7-1 (5P);WC TOTO;Houston 042;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;7;NULL;04-11-2022;04-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-29-5(3P);WC TOTO;Columbia 077;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;29;NULL;05-01-2023;05-01-2023;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
B-6-2 (3P);WC TOTO;Europa 023;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;30-11-2024;23-12-2024;23;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Sylvie DEMAISON;Benoît CROZET;remplacement buse;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
B-6-2 (3P);WC TOTO;Europa 023;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;30-11-2023;13-12-2023;13;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: O, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
B-6-2 (3P);WC TOTO;Europa 023;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;6;NULL;09-12-2022;09-12-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-02-04;WC TOTO;Mona 232;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-05-2024;30-03-2024;-35;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-02-04;WC TOTO;Mona 232;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;05-05-2023;31-05-2023;26;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 14-04;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-02-04;WC TOTO;Mona 232;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-10-2022;24-10-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1-14-2 (4P);WC TOTO;Columbia 027;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;06-06-2024;07-02-2024;-119;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;ras;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: O, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: O, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: O, Remplacement du filtre à charbon: O
C1-14-2 (4P);WC TOTO;Columbia 027;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;06-06-2023;07-06-2023;1;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 05/06/23 par Mohamed ASFALLOU;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: O, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: O, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
C1-14-2 (4P);WC TOTO;Columbia 027;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;05-06-2023;05-06-2023;0;WC TOTO;Curative;Visite de maintenance ;04h00;Thomas COUVREUR;Benoît CROZET;NULL;erreur de saisie pas de correctif, mais maintenance préventive et erreur entre Climatisation et Wc TOTO;NULL
C1-14-2 (4P);WC TOTO;Columbia 027;NULL;NULL;NULL;CIP MPG;Bâtiment Montesquieu;130 Impasse des Lilas, 46132 Marseille;14;NULL;23-11-2022;23-11-2022;0;WC TOTO;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
WC TOTO M-06-04;WC TOTO;Mona 242;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-06-2024;09-04-2024;-52;WC TOTO;Préventive;ANNUEL - Maintenance 2;01h00;Renaud DAMOUR;Benoît CROZET;NULL;NULL;Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Remplacement des piles de la télécommande: O, Détartrage du réseau hydraulique: O, Contrôle des fixations de la lunette et de son fonctionnement: X, Réalisation d?un cycle complet de fonctionnement: X, Remplacement de la buse: X, Vérification des messages d?alarme: X, Vérification de la température du siège: X, Remplacement du filtre à charbon: O
WC TOTO M-06-04;WC TOTO;Mona 242;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-06-2023;11-05-2023;-20;WC TOTO;Préventive;ANNUEL - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;NULL;NULL;Vérification de la température du siège: X, Réalisation d?un cycle complet de fonctionnement: X, Contrôle et nettoyage de la valve de purge du filtre à eau: X, Vérification de la température du jet d?eau: X, Contrôle de la buse de pulvérisation: O, Contrôle des fixations de la lunette et de son fonctionnement: O, Remplacement de la buse: O, Remplacement des piles de la télécommande: O, Vérification des messages d?alarme: X, Remplacement du filtre à charbon: O, Détartrage du réseau hydraulique: O
WC TOTO M-06-04;WC TOTO;Mona 242;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-11-2022;04-11-2022;0;WC TOTO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
DETECTION CO LT AIRLONE NIV 1.00;DETECTION CO_NO;SLII 045;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;26-12-2023;17;DETECTION CO_NO;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;NULL
DETECTION CO LT AIRLONE NIV 1.00;DETECTION CO_NO;SLII 045;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2023;12-06-2023;3;DETECTION CO_NO;Préventive;Calendrier 1 - Maintenance 1;01h00;Thérèse DOUARD;Bruno DORIVAL;Entretien réalisé par Dräger le 10/2022 la prochaine intervention sera réalisée après travaux de juin 2023 ;NULL;NULL
CAPTEUR DETECTION CO/NO;DETECTION CO_NO;Mona 338;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;04-06-2023;27-06-2023;23;DETECTION CO_NO;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;contrôle visuel du bon état OK attention pas de registre de sécurité pour renseigner le contrôle car bâtiment non considéré comme IGH;NULL;NULL
CAPTEUR DETECTION CO/NO;DETECTION CO_NO;Mona 338;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DETECTION CO_NO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CENTRALE DETECTION CO NO COMYTRON;DETECTION CO_NO;Mona 339;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-12-2023;18-03-2024;85;DETECTION CO_NO;Préventive;Calendrier 1 - Maintenance 2;02h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer avec draguer le 8-02-24 / son passage est écris aussi dans la main courante ;NULL;NULL
CENTRALE DETECTION CO NO COMYTRON;DETECTION CO_NO;Mona 339;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;24-06-2023;27-06-2023;3;DETECTION CO_NO;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;contrôle bon fonctionnement et absence de défaut attention pas de registre de sécurité car bâtiment non considéré comme IGH;NULL;NULL
CENTRALE DETECTION CO NO COMYTRON;DETECTION CO_NO;Mona 339;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;DETECTION CO_NO;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
INVENTAIRE STOCK;CONDUITE, REUNION, REPORTING HDCER;ER 554;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;24-11-2023;05-12-2023;11;CONDUITE, REUNION, REPORTING HDCER;Préventive;MENSUEL - Maintenance 1;08h00;Loïse DEBAY;Dorothée DAILLY;inventaire du stock complet et rangement du local ;NULL;NULL
CONDUITE EXPLOITATION HDCER;CONDUITE, REUNION, REPORTING HDCER;EDR 201;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;08-07-2024;08-07-2024;0;CONDUITE, REUNION, REPORTING HDCER;Préventive;semaine 26;25h00;Loïse DEBAY;Dorothée DAILLY;"ronde technique 

Reunion Ludo pour probleme jean philippe 

feuille d'heures

reunion Ludo pour fuite villa saint anne 

reunion Aurelie pour faire le point des chambres ";NULL;NULL
CONDUITE EXPLOITATION HDCER;CONDUITE, REUNION, REPORTING HDCER;EDR 201;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;08-07-2024;08-07-2024;0;CONDUITE, REUNION, REPORTING HDCER;Préventive;semaine 27;19h00;Loïse DEBAY;Dorothée DAILLY;"ronde technique 

reunion Stephane grill 

reunion Max BWT adoucisseur

Travaux extracteur eden roc -2

Reunion eric et le client pour probleme jean philippe 

MAJ tableau 
";NULL;NULL
CONDUITE EXPLOITATION HDCER;CONDUITE, REUNION, REPORTING HDCER;EDR 201;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-07-2024;03-07-2024;0;CONDUITE, REUNION, REPORTING HDCER;Préventive;semaine 25;17h00;Loïse DEBAY;Dorothée DAILLY;"mise en place equipe travaux pour extracteur laverie et bouche d'extraction au grill 

reunion avec Stephane pour climatiser le grill et le projet des bureaux 

reunion avec Max pour travaux cave a vin et projet clim grill et projet bureaux.

compte rendu stephane et ludo concernant les travaux 

ronde technique ";NULL;NULL
CONDUITE EXPLOITATION HDCER;CONDUITE, REUNION, REPORTING HDCER;EDR 201;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;25-06-2024;25-06-2024;0;CONDUITE, REUNION, REPORTING HDCER;Préventive;semaine 24;27h00;Loïse DEBAY;Dorothée DAILLY;"ronde technique 

Reunion Ludo points travaux 

Reunion Eric mensuelle pour differents points 

demande de sophie quantite de gaz pour le RSE 

Reunion Max et AMC pour travaux insufflateur et extracteur ER 
extraction grill
extracteur nouveau rangement laverie
bac a douche personnel 
adoucisseur HDC 

recherche et investigation pour travaux inssuflateur et extracteur -2 ER du disjoncteur 

cerfa etancheite

MAJ tableau d'echange client

reception materiel et rangement 

MAJ stock pieces 

reunion ludo et stephane pour un point général

demande de ludo pour chiffrage reseaux tennis 

aide au technique pour réparation réseaux tennis 
";NULL;NULL
CONDUITE EXPLOITATION HDCER;CONDUITE, REUNION, REPORTING HDCER;EDR 201;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;11-06-2024;11-06-2024;0;CONDUITE, REUNION, REPORTING HDCER;Préventive;semaine 23 ;32h00;Loïse DEBAY;Dorothée DAILLY;"ronde technique matin journaliere

RDV Aosmith pour chiffrage chaufferie eden roc et toiture personnel

reperage des clims pour TVX toiture 2 fontaines

MAJ tableau d'echange client

RDV stephane pour Pb odeur vestiaire hommes personnel eden roc 

Devis extracteur et insufflateur -2 eden roc 

RDV ludo pour TVX eden roc budget

reception et mise en place des equipe travaux pour installation extracteur VMC bureau paie 

chiffrage extraction cuisine grille plonge 
";NULL;NULL
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-03-2025;10-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 83;01h00;Thérèse DOUARD;Sylvie CASTILLON;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-03-2025;09-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 83;00h05;Sylvie DESPREZ;Patrick CHARLES;pas d'analyse dimanche soir;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-03-2025;09-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 83;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: X, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-03-2025;09-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 82;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: X, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-03-2025;08-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 82;00h05;Sylvie DESPREZ;Patrick CHARLES;pas d'analyse samedi soir;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-03-2025;08-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 81;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: X, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-03-2025;08-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 82;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: X, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-03-2025;07-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 80;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-03-2025;07-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 81;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-03-2025;07-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 81;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-03-2025;06-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 79;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-03-2025;07-03-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 80;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-03-2025;06-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 80;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-03-2025;05-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 79;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-03-2025;05-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 79;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-03-2025;05-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 78;05h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: X, Vidange du bain froid: X, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: X, Passage des robots hebdomadaire (mercredi): X, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): X, Nettoyage grille reprise devant local MNS: X, Contrôle extraction vestiaire princesse/infirmerie: X, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-03-2025;04-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 78;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-03-2025;04-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 78;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-03-2025;04-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 77;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-03-2025;03-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 77;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: X, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-03-2025;03-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 77;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-03-2025;03-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 76;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-03-2025;02-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 76;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-03-2025;02-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 76;00h05;Thérèse DOUARD;Patrick CHARLES; pas d?analyse le soir pendant le week-end ;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-03-2025;02-03-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 75;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-03-2025;02-03-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 75;00h05;Thérèse DOUARD;Patrick CHARLES; Pas d?analyse le soir pendant le week-end;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-03-2025;02-03-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 75;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
