Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-01-2025;15-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 30;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-01-2025;15-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 29;05h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: X, Passage des robots hebdomadaire (mercredi): X, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): X, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: X, Nettoyage filtres tamis analyseurs: X, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-01-2025;15-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 30;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: X, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: X, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2025;14-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 28;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2025;14-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 29;01h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2025;14-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 29;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: X, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-01-2025;13-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 27;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: X, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-01-2025;13-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 28;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: X, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-01-2025;13-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 28;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-01-2025;12-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 27;00h05;Léopoldine DOUDOU;Patrick CHARLES;pas d analyse le dimanche soir ;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-01-2025;12-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 27;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-01-2025;12-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 26;02h00;Léopoldine DOUDOU;Patrick CHARLES;perlitte filtre 1;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: X, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: X, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-01-2025;11-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 25;01h30;Léopoldine DOUDOU;Patrick CHARLES;4 sacs de sel (electrolyseur);NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-01-2025;12-01-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 26;00h05;Léopoldine DOUDOU;Patrick CHARLES;pas d?analyse le samedi soir ;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-01-2025;12-01-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 26;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: X, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: X, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-01-2025;10-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 24;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-01-2025;10-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 25;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: X, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-01-2025;10-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 25;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: X, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-01-2025;09-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 23;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-01-2025;09-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 24;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-01-2025;09-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 24;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2025;08-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 22;05h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: X, Remplissage du bains à bulles: X, Nettoyage et désinfection du bains à bulles: X, Vidange du bain froid: X, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: X, Passage des robots hebdomadaire (mercredi): X, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): X, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: X, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2025;08-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 23;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2025;08-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 23;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-01-2025;07-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 21;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-01-2025;07-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 22;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-01-2025;07-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 22;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;06-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 20;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): X, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: X, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;06-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 21;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;07-01-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 21;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2025;05-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 19;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2025;05-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 20;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2025;06-01-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 20;00h05;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2025;05-01-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 19;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2025;05-01-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 18;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2025;05-01-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 19;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2025;03-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 17;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2025;03-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 18;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2025;05-01-2025;2;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 18;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-01-2025;02-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 16;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-01-2025;02-01-2025;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 17;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: X, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-01-2025;03-01-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 17;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;02-01-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 15;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;02-01-2025;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 16;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O, Nettoyage grille reprise devant local MNS: O, Contrôle extraction vestiaire princesse/infirmerie: O, Nettoyage filtres tamis analyseurs: O, Remplissage galet chlorilong pédiluve: O
