Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-01-2024;16-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 273;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-01-2024;15-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 272;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-01-2024;15-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 272;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-01-2024;15-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 272;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2024;14-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 271;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2024;14-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 271;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-01-2024;14-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 271;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-01-2024;13-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 270;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-01-2024;13-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 270;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-01-2024;13-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 270;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-01-2024;12-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 269;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-01-2024;12-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 269;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-01-2024;13-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 269;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-01-2024;11-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 268;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-01-2024;11-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 268;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-01-2024;11-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 268;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-01-2024;10-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 267;04h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): X, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-01-2024;11-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 267;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-01-2024;11-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 267;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-01-2024;09-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 266;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-01-2024;09-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 266;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-01-2024;09-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 266;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2024;08-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 265;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2024;08-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 265;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-01-2024;09-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 265;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-01-2024;07-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 264;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-01-2024;07-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 264;00h05;Sylvie DESPREZ;Patrick CHARLES;pas d analyse dimanche soir ;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-01-2024;07-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 264;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2024;06-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 263;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2024;06-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 263;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2024;06-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 263;00h05;Sylvie DESPREZ;Patrick CHARLES;pas d analyse samedi soir;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2024;06-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 262;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2024;05-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 262;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2024;06-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 262;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2024;04-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 261;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2024;04-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 261;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2024;04-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 261;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;03-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 260;05h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): X, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;03-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 260;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;03-01-2024;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 260;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-01-2024;03-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 259;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-01-2024;03-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 259;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-01-2024;03-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 259;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2024;02-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 258;00h05;Sylvie DESPREZ;Patrick CHARLES;ferié 1 er janvier;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2024;02-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 258;00h05;Sylvie DESPREZ;Patrick CHARLES;férié 1 er janvier;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2024;02-01-2024;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 258;00h05;Sylvie DESPREZ;Patrick CHARLES;Férié 1er janvier;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-12-2023;31-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 257;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-12-2023;31-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 257;00h05;Léopoldine DOUDOU;Patrick CHARLES;pas d analyse le dimanche soir ;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-12-2023;02-01-2024;2;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 257;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-12-2023;30-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 256;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-12-2023;30-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 256;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: X, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-12-2023;30-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 256;00h05;Léopoldine DOUDOU;Patrick CHARLES;pas d analyse le samedi soir ;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-12-2023;29-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 255;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
