Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-12-2023;11-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 237;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-12-2023;11-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 237;03h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: X, Analyse FP: X, Remplacement perlite FP: X, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-12-2023;11-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 237;01h00;Gaston DUBIGNY;Patrick CHARLES;"nettoyage sonde cl2 libre + étalonnage.
";NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2023;10-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 236;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: X, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2023;10-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 236;00h05;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2023;10-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 236;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: X, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-12-2023;09-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 235;00h05;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-12-2023;10-12-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 235;00h05;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-12-2023;09-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 235;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 234;00h05;Léopoldine DOUDOU;Bruno DORIVAL;pas d analyse les jours fériés;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 234;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: X, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 234;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-12-2023;07-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 233;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-12-2023;08-12-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 233;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-12-2023;07-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 233;01h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-12-2023;06-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 232;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): X, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-12-2023;07-12-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 232;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-12-2023;07-12-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 232;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-12-2023;05-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 231;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-12-2023;06-12-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 231;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-12-2023;05-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 231;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;04-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 230;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;04-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 230;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-12-2023;04-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 230;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-12-2023;03-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 229;01h30;Léopoldine DOUDOU;Dorothée DAILLY;débouchage des siphons douches saunas et douches collectives femme ;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-12-2023;04-12-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 229;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-12-2023;04-12-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 229;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-12-2023;02-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 228;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-12-2023;02-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 228;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-12-2023;02-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 228;00h05;Léopoldine DOUDOU;Dorothée DAILLY;pas d analyse le samedi soir ;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-12-2023;01-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 227;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-12-2023;01-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 227;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-12-2023;01-12-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 227;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-11-2023;30-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 226;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-11-2023;30-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 226;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-11-2023;30-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 226;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-11-2023;29-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 225;05h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): X, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-11-2023;29-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 225;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-11-2023;29-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 225;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-11-2023;28-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 224;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-11-2023;28-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 224;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-11-2023;28-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 224;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;27-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 223;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;27-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 223;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2023;27-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 223;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-11-2023;26-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 222;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-11-2023;26-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 222;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-11-2023;26-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 222;00h05;Thérèse DOUARD;Bruno DORIVAL;" Pas d?analyse le soir pendant le week-end 
";NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-11-2023;26-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 221;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-11-2023;26-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 221;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-11-2023;26-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 221;00h05;Thérèse DOUARD;Bruno DORIVAL; Pas d?analyse le soir pendant le week-end;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-11-2023;24-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 220;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-11-2023;24-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 220;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
