Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-11-2023;24-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 220;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-11-2023;23-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 219;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-11-2023;23-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 219;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-11-2023;23-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 219;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-11-2023;22-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 218;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-11-2023;22-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 218;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-11-2023;22-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 218;04h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): X, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-11-2023;21-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 217;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-11-2023;21-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 217;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-11-2023;21-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 217;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;21-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 216;00h05;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;21-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 216;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-11-2023;21-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 216;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-11-2023;20-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 215;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-11-2023;19-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 215;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-11-2023;20-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 215;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-11-2023;18-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 214;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-11-2023;18-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 214;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-11-2023;19-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 214;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-11-2023;18-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 213;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-11-2023;17-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 213;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-11-2023;17-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 213;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-11-2023;16-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 212;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-11-2023;16-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 212;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-11-2023;16-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 212;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-11-2023;15-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 211;05h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): X, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-11-2023;15-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 211;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-11-2023;15-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 211;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: O, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-11-2023;14-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 210;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-11-2023;14-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 210;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-11-2023;14-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 210;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2023;14-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 209;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2023;14-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 209;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-11-2023;13-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 209;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-11-2023;12-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 208;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-11-2023;12-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 208;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-11-2023;12-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 208;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-11-2023;12-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 207;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-11-2023;11-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 207;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-11-2023;11-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 207;01h00;Gaston DUBIGNY;Patrick CHARLES;"-Analyses des  Pediluves H/F
";NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-11-2023;10-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 206;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-11-2023;10-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 206;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-11-2023;10-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 206;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-11-2023;10-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 205;01h00;Léopoldine DOUDOU;Patrick CHARLES;surchloration BI 3heures(18-21h);NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-11-2023;09-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 205;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-11-2023;10-11-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 205;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-11-2023;08-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 204;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-11-2023;08-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 204;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-11-2023;08-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 204;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-11-2023;07-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 203;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-11-2023;07-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 203;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-11-2023;07-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 203;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-11-2023;06-11-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 202;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
