Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-05-2023;01-06-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 43;00h45;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-05-2023;31-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 43;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-05-2023;30-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 42;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-05-2023;30-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 42;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: X, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O, Passage des robots hebdomadaire (mercredi): O, Nettoyage  hebdomadaire des siphons de sol, de douche etc... (mercredi): O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-05-2023;30-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 42;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-05-2023;29-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 41;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-05-2023;29-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 41;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-05-2023;29-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 41;00h15;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-05-2023;28-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 40;00h45;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-05-2023;28-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 40;00h45;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-05-2023;28-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 40;00h05;Léopoldine DOUDOU;Bruno DORIVAL;pas d analyse le dimanche soir ;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2023;28-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 39;00h05;Léopoldine DOUDOU;Bruno DORIVAL;pas d analyse le samedi soir ;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2023;27-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 39;00h45;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2023;28-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 39;00h45;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-05-2023;26-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 38;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-05-2023;26-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 38;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse FP: O, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-05-2023;27-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 38;00h45;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-05-2023;25-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 37;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-05-2023;25-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 37;01h30;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: X, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-05-2023;25-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 37;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-05-2023;25-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 36;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-05-2023;24-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 36;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-05-2023;24-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 36;05h00;Thérèse DOUARD;Dorothée DAILLY;"passage robot et nettoyage filtre robot 
nettoyage siphon sol douche ";NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: X, Analyse bain à bulles: O, Vidange du bain à bulles: X, Remplissage du bains à bulles: X, Nettoyage et désinfection du bains à bulles: X, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-05-2023;23-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 35;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Analyse FP: X, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-05-2023;23-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 35;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: O, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-05-2023;24-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 35;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: O, Remplacement perlite BI: O, Analyse FP: X, Remplacement perlite FP: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X, Vidange du bain à bulles: O, Remplissage du bains à bulles: O, Nettoyage et désinfection du bains à bulles: O, Vidange du bain froid: O, Remplissage du bain froid: O, Nettoyage et désinfection du bain froid: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2023;22-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 34;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: O, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: X, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2023;22-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 34;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-05-2023;23-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 34;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Analyse bain à bulles: X, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-05-2023;22-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 33;00h05;Thérèse DOUARD;Dorothée DAILLY;pas d?analyse le soir pendant le week-end ;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: O, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: O, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: O, Analyse FP: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-05-2023;21-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 33;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-05-2023;21-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 33;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Analyse bain à bulles: O, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-05-2023;20-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 32;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-05-2023;21-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 32;01h00;Gaston DUBIGNY;Dorothée DAILLY;remplacement perlite filtre n2 GB;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: O, Remplacement perlite BI: O, Remplacement perlite GB: X, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-05-2023;21-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 32;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Analyse bain à bulles: O, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-05-2023;19-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 31;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: X, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-05-2023;20-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 31;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Analyse bain à bulles: O, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-05-2023;19-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 31;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-05-2023;18-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 30;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Analyse bain à bulles: X, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-05-2023;18-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 30;01h00;Gaston DUBIGNY;Bruno DORIVAL;mise en place de 4 galets de chlore pour pediluve.;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: X, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-05-2023;19-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 30;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-05-2023;17-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 29;05h00;Sylvie DESPREZ;Bruno DORIVAL;passage robot GB FP;NULL;Analyse bain à bulles: X, Remplacement perlite FP: O, Contrôle général équipements en piscine: O, Vidange du bain froid: X, Remplacement perlite GB: O, Remplissage du bains à bulles: X, Remplacement perlite BI: O, Vidange du bain à bulles: X, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: X, Analyse GB: X, Nettoyage et désinfection du bains à bulles: X, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-05-2023;17-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 29;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Analyse FP: X, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-05-2023;17-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 29;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: O, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-05-2023;16-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 28;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Analyse FP: X, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-05-2023;16-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 28;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: X, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-05-2023;16-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 28;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Analyse bain à bulles: X, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2023;15-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 27;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: X, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2023;15-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 27;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: X, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-05-2023;16-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 27;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Analyse bain à bulles: X, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-05-2023;14-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 26;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: X, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-05-2023;14-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 26;01h00;Thérèse DOUARD;Dorothée DAILLY;Micro coupure à 6h08 sur le GB et la FP remise en service ok ;NULL;Analyse bain à bulles: X, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-05-2023;14-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 26;00h05;Thérèse DOUARD;Dorothée DAILLY;pas d?analyse le soir pendant les week-ends ;NULL;Analyse FP: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: O, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: O, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-05-2023;13-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 25;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: X, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-05-2023;13-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 25;00h05;Thérèse DOUARD;Dorothée DAILLY;pas d?analyse le soir pendant les week-ends ;NULL;Analyse FP: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: O, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: O, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: O, Remplacement perlite GB: O, Analyse bain à bulles: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-05-2023;13-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 25;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Analyse bain à bulles: X, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-05-2023;12-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 24;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Analyse bain à bulles: X, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-05-2023;12-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 24;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Analyse FP: X, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-05-2023;12-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 24;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: X, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-05-2023;11-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 23;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Analyse bain à bulles: X, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: X, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-05-2023;11-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 23;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Analyse FP: X, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: O, Analyse BI: O, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: O, Remplissage du bain froid: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X
