Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-05-2023;11-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 23;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: X, Analyse bain à bulles: X, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-05-2023;10-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 22;05h00;Sylvie DESPREZ;Bruno DORIVAL;passage des robots GB ET FP ;NULL;Analyse FP: X, Remplissage du bains à bulles: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Nettoyage et désinfection du bains à bulles: X, Analyse BI: O, Nettoyage et désinfection du bain froid: X, Vidange du bain froid: O, Contrôle général équipements en sous piscine: X, Remplacement perlite FP: O, Vidange du bain à bulles: X, Remplissage du bain froid: O, Analyse GB: X, Remplacement perlite GB: O, Analyse bain à bulles: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-05-2023;10-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 22;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Analyse bain à bulles: X, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-05-2023;10-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 22;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: X, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: O, Remplacement perlite FP: O, Analyse BI: O, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-05-2023;09-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 21;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Analyse bain à bulles: X, Remplacement perlite FP: O, Contrôle général équipements en piscine: X, Vidange du bain froid: O, Remplacement perlite GB: O, Remplissage du bains à bulles: O, Remplacement perlite BI: O, Vidange du bain à bulles: O, Contrôle général équipements en sous piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Analyse GB: X, Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse BI: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-05-2023;09-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 21;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Analyse GB: X, Remplacement perlite BI: O, Remplacement perlite FP: O, Analyse bain à bulles: X, Remplacement perlite GB: O, Analyse FP: X, Analyse BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-05-2023;09-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 21;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Nettoyage et désinfection du bains à bulles: O, Remplissage du bain froid: O, Analyse bain à bulles: X, Remplacement perlite BI: O, Remplacement perlite GB: O, Contrôle général équipements en sous piscine: X, Remplissage du bains à bulles: O, Contrôle général équipements en piscine: X, Analyse FP: X, Nettoyage et désinfection du bain froid: O, Vidange du bain froid: X, Remplacement perlite FP: O, Analyse BI: X, Vidange du bain à bulles: O, Analyse GB: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-05-2023;08-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 20;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Remplacement perlite BI: O, Analyse BI: O, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-05-2023;08-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 20;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: O, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-05-2023;09-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 20;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Analyse FP: X, Remplacement perlite FP: O, Analyse bain à bulles: X, Analyse GB: X, Contrôle général équipements en piscine: X, Remplacement perlite BI: O, Remplacement perlite GB: O, Analyse BI: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-05-2023;08-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 19;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Remplacement perlite BI: O, Analyse BI: O, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-05-2023;08-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 19;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-05-2023;08-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 19;01h00;Sylvie DESPREZ;Bruno DORIVAL;14h vidande BI MARE NOSTRUM;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: O, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-05-2023;08-05-2023;2;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 18;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-05-2023;08-05-2023;2;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 18;01h00;Sylvie DESPREZ;Bruno DORIVAL;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-05-2023;07-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 18;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-05-2023;05-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 17;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-05-2023;06-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 17;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: O, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-05-2023;06-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 17;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-05-2023;04-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 16;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-05-2023;04-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 16;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-05-2023;04-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 16;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-05-2023;03-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 15;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-05-2023;04-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 15;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-05-2023;04-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 15;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-05-2023;03-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 14;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-05-2023;02-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 14;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;02-05-2023;02-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 14;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2023;01-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 13;00h05;Thérèse DOUARD;Dorothée DAILLY;jour férié pas d?analyse le soir ;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse GB: O, Analyse FP: O, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2023;01-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 13;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-05-2023;01-05-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 13;01h00;Thérèse DOUARD;Dorothée DAILLY;micro coupure à 13h40 ;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-04-2023;01-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 12;00h05;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse GB: O, Analyse FP: O, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-04-2023;01-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 12;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-04-2023;01-05-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 12;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-04-2023;01-05-2023;2;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 11;00h05;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: O, Contrôle général équipements en piscine: O, Analyse BI: O, Remplacement perlite BI: O, Analyse GB: O, Analyse FP: O, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-04-2023;01-05-2023;2;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 11;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-04-2023;01-05-2023;2;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 11;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-04-2023;01-05-2023;3;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 10;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-04-2023;01-05-2023;3;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 10;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-04-2023;01-05-2023;3;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 10;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-04-2023;01-05-2023;4;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 9;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-04-2023;30-04-2023;3;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 9;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-04-2023;01-05-2023;4;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 9;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-04-2023;30-04-2023;4;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 8;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-04-2023;29-04-2023;3;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 8;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-04-2023;29-04-2023;3;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 8;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-04-2023;28-04-2023;3;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 7;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-04-2023;28-04-2023;3;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 7;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: O, Contrôle général équipements en sous piscine: O, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-04-2023;29-04-2023;4;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 7;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-04-2023;26-04-2023;2;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 6;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-04-2023;27-04-2023;3;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 6;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-04-2023;27-04-2023;3;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 6;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-04-2023;25-04-2023;2;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 5;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-04-2023;26-04-2023;3;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 5;05h00;Léopoldine DOUDOU;Dorothée DAILLY;nettoyage des 3 bassins, vidange bâche BI;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-04-2023;25-04-2023;2;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 5;08h00;Léopoldine DOUDOU;Dorothée DAILLY;remplissage acide 6 bidons;NULL;Remplacement perlite BI: X, Analyse BI: X, Remplacement perlite FP: X, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: X, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-04-2023;22-04-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 4;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-04-2023;23-04-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 4;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-04-2023;24-04-2023;2;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 4;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-04-2023;21-04-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 3;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-04-2023;21-04-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 3;01h00;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-04-2023;22-04-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 3;01h00;Gaston DUBIGNY;Dorothée DAILLY;"analyseur FP en défauts filtre échantillon.
nettoyage filtre échantillon + étalonnage Ok ";NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: O, Contrôle général équipements en sous piscine: O, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-04-2023;20-04-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 2;01h00;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-04-2023;20-04-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 2;01h00;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-04-2023;20-04-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 2;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-04-2023;19-04-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER SOIR - Maintenance 1;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Contrôle général équipements en sous piscine: X, Contrôle général équipements en piscine: X, Analyse BI: X, Remplacement perlite BI: O, Analyse GB: X, Analyse FP: X, Remplacement perlite GB: O, Remplacement perlite FP: O
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-04-2023;20-04-2023;1;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER MATIN - Maintenance 1;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Remplacement perlite BI: O, Analyse BI: X, Remplacement perlite FP: O, Contrôle général équipements en sous piscine: X, Remplacement perlite GB: O, Analyse FP: X, Analyse GB: X, Contrôle général équipements en piscine: X
CONDUITE EXPLOITATION BASSINS;CONDUITE EXPLOITATION PISCINE SLII;SLII 453;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-04-2023;19-04-2023;0;CONDUITE EXPLOITATION PISCINE SLII;Préventive;JOURNALIER APRES MIDI - Maintenance 1;01h00;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Analyse FP: X, Analyse GB: X, Remplacement perlite BI: O, Contrôle général équipements en piscine: X, Contrôle général équipements en sous piscine: X, Analyse BI: X, Remplacement perlite GB: O, Remplacement perlite FP: O
EXTRACTEUR SALLE OMNISPORT 31.02 NIV 23.75;VENTILATION;SLII 110;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-10-2024;24-10-2024;13;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;Ras;NULL;NULL
INSUFFLATEUR AIR NEUF LOCAL ACIDE NIV 1.00;VENTILATION;SLII 526;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-02-2025;19-02-2025;4;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
remplacement filtre";NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: O, remplacement filtre (insufflateur air neuf): X
INSUFFLATEUR AIR NEUF LOCAL ACIDE NIV 1.00;VENTILATION;SLII 526;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-08-2024;18-11-2024;95;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;"contrôle général :ok
resserage des connexions: ok
remplacement filtre : ok  
I: 0.6 A ";NULL;NULL
EXTRACTEUR LOCAL INJECTION CHLORE LT3 NIV 1.00;VENTILATION;SLII 508;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;01-02-2025;18-02-2025;17;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Johan 
controle fonctionnement OK
I: 1.1/1.2/1.2";NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: O, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR LOCAL INJECTION CHLORE LT3 NIV 1.00;VENTILATION;SLII 508;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;01-08-2024;06-11-2024;97;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle fonctionnement ok;NULL;NULL
EXTRACTEUR 28.01 COMMERCES  BMW / MMCI LT28 NIV 23.75;VENTILATION;SLII 094;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-02-2025;19-02-2025;10;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;"contrôle général ok 
Relevé Intensité :   I1:7.8A
                                 I2:8.5A
                                 I3:7.9A";NULL;Contrôle courroie: X, remplacement courroie: X, alignement moteur: X, graissage moteur: X, nettoyage moteur: X, nettoyage turbine: X, contrôle roulement moteur et turbine: X, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR 28.01 COMMERCES  BMW / MMCI LT28 NIV 23.75;VENTILATION;SLII 094;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-02-2024;21-02-2024;11;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;I=8A;NULL;NULL
EXTRACTEUR 28.01 COMMERCES  BMW / MMCI LT28 NIV 23.75;VENTILATION;SLII 094;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;09-08-2023;05-10-2023;56;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;bureaux CD 8Amp ref=10,2Amp;NULL;NULL
EXTRACTEUR LOCAL OP NIV 1.00;VENTILATION;SLII 052;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-12-2024;19-02-2025;68;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: O, remplacement filtre (insufflateur air neuf): X
EXTRACTEUR LOCAL OP NIV 1.00;VENTILATION;SLII 052;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-06-2024;21-10-2024;129;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
EXTRACTEUR LOCAL OP NIV 1.00;VENTILATION;SLII 052;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-12-2023;29-01-2024;47;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;"remplacement courroie et filtre
nettoyage volute et contrôle de la manche souple";NULL;NULL
EXTRACTEUR LOCAL OP NIV 1.00;VENTILATION;SLII 052;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-06-2023;13-06-2023;0;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h40;Thérèse DOUARD;Bruno DORIVAL;"Ras 
courroie ok 
resserrage de l?ensemble électrique ok 
I: 1.2/1.3/1.3 A 
Nettoyage de l?ensemble ok ";NULL;NULL
EXTRACTEUR VMC 30.01 SALLE OMNISPORTS LT30 NIV 23.75;VENTILATION;SLII 104;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2024;14-11-2024;88;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;20 A pas de petite vitesse ;NULL;NULL
EXTRACTEUR VMC 30.01 SALLE OMNISPORTS LT30 NIV 23.75;VENTILATION;SLII 104;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-02-2024;27-02-2024;10;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;PV=I=5A GB=I=19A. réf: PV=9A gv=28A;NULL;NULL
EXTRACTEUR VMC 30.01 SALLE OMNISPORTS LT30 NIV 23.75;VENTILATION;SLII 104;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2023;05-10-2023;48;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;18,5Amp ref= 28,6Amp sur GV et 9Amp sur PV;NULL;NULL
EXTRACTEUR CIRCULATION OUEST LOGES DES LEGENDES NIV 23.75;VENTILATION;SLII 998;NULL;NULL;Courroie SPZ 1112 Lw (1);SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2024;18-02-2025;70;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR BACHE TAMPON FOSSE A PLONGEON EX02.LT3 NIV 1.00;VENTILATION;SLII 443;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;01-02-2025;18-02-2025;17;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Johan 
controle fonctionnement OK
I: 1.3/1.1/1.1";NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR BACHE TAMPON FOSSE A PLONGEON EX02.LT3 NIV 1.00;VENTILATION;SLII 443;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;01-08-2024;18-11-2024;108;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;00h30;Thérèse DOUARD;Patrick CHARLES;"contrôle général :ok
resserage des connexions: ok 
I: 1.3/1.1/1.3 A";NULL;NULL
EXTRACTEUR BACHE TAMPON FOSSE A PLONGEON EX02.LT3 NIV 1.00;VENTILATION;SLII 443;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;01-02-2024;18-04-2024;77;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Controle fonctionnement Ok.
I: p1 1,3/ p2 1,2/ p3 1,3
Resserage des connexions.";NULL;NULL
EXTRACTEUR BACHE TAMPON FOSSE A PLONGEON EX02.LT3 NIV 1.00;VENTILATION;SLII 443;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;01-08-2023;18-04-2024;261;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"I: p1 1.3/ p2 1.2/ p3 1.1
Resserage des connexions.
Remplacement disjoncteur GV2ME06 défaillant.
Remplacement contacteur LC1D09 défaillant. 
Controle fonctionnement moteur et turbine Ok.";NULL;NULL
EXTRACTEUR VMC 32.06 LT32 NIV 23.75;VENTILATION;SLII 121;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-08-2024;03-10-2024;40;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;NULL
EXTRACTEUR VMC 32.06 LT32 NIV 23.75;VENTILATION;SLII 121;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-08-2023;09-10-2023;40;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;3,5Amp ref=4,65Amp sur moteur ;NULL;NULL
EXTRACTEUR BACHE TAMPON GRAND BASSIN EX01 LT1 NIV 1.00;VENTILATION;SLII 436;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-02-2025;18-02-2025;17;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Johan 
controle fonctionnement OK
I: 1.3/1.3/1.2";NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR BACHE TAMPON GRAND BASSIN EX01 LT1 NIV 1.00;VENTILATION;SLII 436;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-08-2024;18-11-2024;109;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;"contrôle général :ok
resserage des connexions: ok 
I: 1.3/1.3/1.2 A ";NULL;NULL
EXTRACTEUR VMC CLUB HOUSE LT32 NIV 23.75;VENTILATION;SLII 116;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-08-2024;03-10-2024;40;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;PV..I1 = 1,3A ,I2=1,4A,I3=1,8A ..GV ..I1=2,9A,I2=3,2A,I3=3,6A;NULL;NULL
